  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A6ADAB42-1E11-4361-979E-6BEBBF91B7A3">
  <cim:PositionPoint.Location rdf:resource="#_A4AC647E-4A54-4346-AE0D-FF524CCDCAAE"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_21293E16-9EEB-4BB8-A7AA-6CED7E40A023">
  <cim:PositionPoint.Location rdf:resource="#_A4AC647E-4A54-4346-AE0D-FF524CCDCAAE"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1002</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1502</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_7AE58AF7-FA6F-4EE9-AD1F-929B05453216">
  <cim:PositionPoint.Location rdf:resource="#_A4AC647E-4A54-4346-AE0D-FF524CCDCAAE"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1002</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1502</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_6823D539-7B94-47F5-93F1-65F14AC0C560">
  <cim:IdentifiedObject.mRID>_6823D539-7B94-47F5-93F1-65F14AC0C560</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs7a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_7BF1F088-B697-4CC9-A660-59B08D2F2C06"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_8212D03E-97A8-4DDF-8EBB-2B1342498CCB"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_8212D03E-97A8-4DDF-8EBB-2B1342498CCB">
  <cim:IdentifiedObject.mRID>_8212D03E-97A8-4DDF-8EBB-2B1342498CCB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs7a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A614F1A2-C226-4FC0-9E73-B3CF06611939"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_94D65399-69FD-4C04-BD26-8726016812E7"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_78FF3B11-605D-418E-92F7-C739EAD1EA69">
  <cim:IdentifiedObject.mRID>_78FF3B11-605D-418E-92F7-C739EAD1EA69</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs7a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_7BF1F088-B697-4CC9-A660-59B08D2F2C06"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_B89A31B6-9E25-438A-B72A-A86E30C4DEE9"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_B89A31B6-9E25-438A-B72A-A86E30C4DEE9">
  <cim:IdentifiedObject.mRID>_B89A31B6-9E25-438A-B72A-A86E30C4DEE9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs7a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A614F1A2-C226-4FC0-9E73-B3CF06611939"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_291E1650-EA62-4E24-9FDC-9EBF30C4493B"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_8C33AE94-DA61-4D1F-A789-7C1D8394C627">
  <cim:IdentifiedObject.mRID>_8C33AE94-DA61-4D1F-A789-7C1D8394C627</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs7a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_7BF1F088-B697-4CC9-A660-59B08D2F2C06"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_8B5F12DC-1B99-4610-9CBA-23B52C7141E2"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_8B5F12DC-1B99-4610-9CBA-23B52C7141E2">
  <cim:IdentifiedObject.mRID>_8B5F12DC-1B99-4610-9CBA-23B52C7141E2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs7a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A614F1A2-C226-4FC0-9E73-B3CF06611939"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_291E1650-EA62-4E24-9FDC-9EBF30C4493B"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_FE1479F6-F081-4B9E-9D3E-77004316D468">
  <cim:IdentifiedObject.mRID>_FE1479F6-F081-4B9E-9D3E-77004316D468</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs9a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_283D661D-CFE0-49D9-A8D7-9D14C2EF60D3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E2747140-B3C1-46DD-8A88-AE537AD14556"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_E2747140-B3C1-46DD-8A88-AE537AD14556">
  <cim:IdentifiedObject.mRID>_E2747140-B3C1-46DD-8A88-AE537AD14556</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs9a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_DD34D813-A28E-4BA4-964F-AC80B6E4F4E0">
  <cim:PositionPoint.Location rdf:resource="#_E2747140-B3C1-46DD-8A88-AE537AD14556"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_85AD3593-C7A7-4878-9148-32CAD489CA75">
  <cim:PositionPoint.Location rdf:resource="#_E2747140-B3C1-46DD-8A88-AE537AD14556"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1202</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1727</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_08BEDD12-13D6-4E1F-902E-4611BE3AC6AB">
  <cim:PositionPoint.Location rdf:resource="#_E2747140-B3C1-46DD-8A88-AE537AD14556"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1202</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1727</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_02C23AAC-D5DB-4206-8CA0-AC0EB65F1FEE">
  <cim:IdentifiedObject.mRID>_02C23AAC-D5DB-4206-8CA0-AC0EB65F1FEE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs9a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_FE1479F6-F081-4B9E-9D3E-77004316D468"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_08F7CB33-FEF4-4FCC-82F2-DA608E383C7D"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_08F7CB33-FEF4-4FCC-82F2-DA608E383C7D">
  <cim:IdentifiedObject.mRID>_08F7CB33-FEF4-4FCC-82F2-DA608E383C7D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs9a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_283D661D-CFE0-49D9-A8D7-9D14C2EF60D3"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_C1D246DC-248F-4097-941E-4DEA39A8B8C9"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_4479374A-BBCE-48E8-A305-95B0517A848D">
  <cim:IdentifiedObject.mRID>_4479374A-BBCE-48E8-A305-95B0517A848D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs9a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_FE1479F6-F081-4B9E-9D3E-77004316D468"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_543B48C8-CBF3-491F-9094-94DD1F864FC5"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_543B48C8-CBF3-491F-9094-94DD1F864FC5">
  <cim:IdentifiedObject.mRID>_543B48C8-CBF3-491F-9094-94DD1F864FC5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs9a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_283D661D-CFE0-49D9-A8D7-9D14C2EF60D3"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_BA249A47-EC4C-4914-9CE8-1583F0C2A926"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_259D60B4-3C14-4121-98A9-354737DC30FB">
  <cim:IdentifiedObject.mRID>_259D60B4-3C14-4121-98A9-354737DC30FB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs9a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_FE1479F6-F081-4B9E-9D3E-77004316D468"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_3AB102A3-2498-4A34-97ED-4F638E6D132C"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_3AB102A3-2498-4A34-97ED-4F638E6D132C">
  <cim:IdentifiedObject.mRID>_3AB102A3-2498-4A34-97ED-4F638E6D132C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs9a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_283D661D-CFE0-49D9-A8D7-9D14C2EF60D3"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_BA249A47-EC4C-4914-9CE8-1583F0C2A926"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_34C8EF1F-5BAF-488C-AFD8-8203BF37DDBC">
  <cim:IdentifiedObject.mRID>_34C8EF1F-5BAF-488C-AFD8-8203BF37DDBC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs10a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_F6BFE3D6-9BA9-483E-AD18-A38C177D94DC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3E21CCA6-BEE7-4146-8414-9DDEE4A4A1AE"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_3E21CCA6-BEE7-4146-8414-9DDEE4A4A1AE">
  <cim:IdentifiedObject.mRID>_3E21CCA6-BEE7-4146-8414-9DDEE4A4A1AE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs10a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_1341D96C-21C5-453B-BBDC-F711D4C92FEF">
  <cim:PositionPoint.Location rdf:resource="#_3E21CCA6-BEE7-4146-8414-9DDEE4A4A1AE"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1450</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F5D3B347-413E-4749-B8C1-9D0E77D67FB7">
  <cim:PositionPoint.Location rdf:resource="#_3E21CCA6-BEE7-4146-8414-9DDEE4A4A1AE"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1452</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2152</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F4939668-31D0-4E5E-A629-052C9013D725">
  <cim:PositionPoint.Location rdf:resource="#_3E21CCA6-BEE7-4146-8414-9DDEE4A4A1AE"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1452</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2152</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_0532C901-BA57-483D-86BF-A248429EC3A1">
  <cim:IdentifiedObject.mRID>_0532C901-BA57-483D-86BF-A248429EC3A1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs10a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_34C8EF1F-5BAF-488C-AFD8-8203BF37DDBC"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_4AF09776-74B1-42B7-992D-36C1DFEE79C3"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_4AF09776-74B1-42B7-992D-36C1DFEE79C3">
  <cim:IdentifiedObject.mRID>_4AF09776-74B1-42B7-992D-36C1DFEE79C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs10a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F6BFE3D6-9BA9-483E-AD18-A38C177D94DC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_061CF595-1EDB-4161-87AA-F294693D4BF7"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_05272DBE-5772-4564-ACF4-FB3B9D02E220">
  <cim:IdentifiedObject.mRID>_05272DBE-5772-4564-ACF4-FB3B9D02E220</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs10a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_34C8EF1F-5BAF-488C-AFD8-8203BF37DDBC"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_6A99CE2E-7D4E-466D-B2CD-8ACA632B1B2D"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_6A99CE2E-7D4E-466D-B2CD-8ACA632B1B2D">
  <cim:IdentifiedObject.mRID>_6A99CE2E-7D4E-466D-B2CD-8ACA632B1B2D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs10a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F6BFE3D6-9BA9-483E-AD18-A38C177D94DC"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_66668AD3-B5C9-496B-9EA5-8799CC628048"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_7209B630-F73E-46ED-A509-2A1918420C23">
  <cim:IdentifiedObject.mRID>_7209B630-F73E-46ED-A509-2A1918420C23</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs10a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_34C8EF1F-5BAF-488C-AFD8-8203BF37DDBC"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_9E4AD1FC-5D95-4491-9962-C14E3490B60F"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_9E4AD1FC-5D95-4491-9962-C14E3490B60F">
  <cim:IdentifiedObject.mRID>_9E4AD1FC-5D95-4491-9962-C14E3490B60F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs10a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F6BFE3D6-9BA9-483E-AD18-A38C177D94DC"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_66668AD3-B5C9-496B-9EA5-8799CC628048"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_A98BE152-3729-4FA4-AD33-5BA370E525DA">
  <cim:IdentifiedObject.mRID>_A98BE152-3729-4FA4-AD33-5BA370E525DA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs11a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_F958C942-35F9-446A-BE08-A6EE8FB024CA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_75F064A8-C1B2-499F-8994-982CBD2D75DE"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_75F064A8-C1B2-499F-8994-982CBD2D75DE">
  <cim:IdentifiedObject.mRID>_75F064A8-C1B2-499F-8994-982CBD2D75DE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs11a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2B1692A7-8E40-4C07-8019-8C8CFD7BDDE1">
  <cim:PositionPoint.Location rdf:resource="#_75F064A8-C1B2-499F-8994-982CBD2D75DE"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>950</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_BD9BD3E6-AB33-4B4C-B8A2-5EA6E22E1B75">
  <cim:PositionPoint.Location rdf:resource="#_75F064A8-C1B2-499F-8994-982CBD2D75DE"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>952</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2152</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_1F9AC1D8-68C2-4FA9-8BE8-A6D5453351DB">
  <cim:PositionPoint.Location rdf:resource="#_75F064A8-C1B2-499F-8994-982CBD2D75DE"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>952</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2152</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_9C12B08B-0BF2-42C3-9610-1447D44A0624">
  <cim:IdentifiedObject.mRID>_9C12B08B-0BF2-42C3-9610-1447D44A0624</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs11a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_A98BE152-3729-4FA4-AD33-5BA370E525DA"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_5FC76A77-995E-4E96-B24B-D50526B55930"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_5FC76A77-995E-4E96-B24B-D50526B55930">
  <cim:IdentifiedObject.mRID>_5FC76A77-995E-4E96-B24B-D50526B55930</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs11a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F958C942-35F9-446A-BE08-A6EE8FB024CA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_2DBA6426-A1A9-494E-AB4D-B1E3F2E61EA6"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_B5ACE778-9410-46E5-8FB4-AA166C05A413">
  <cim:IdentifiedObject.mRID>_B5ACE778-9410-46E5-8FB4-AA166C05A413</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs11a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_A98BE152-3729-4FA4-AD33-5BA370E525DA"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_B308F444-C373-4E46-AEAB-B76474B7EE9A"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_B308F444-C373-4E46-AEAB-B76474B7EE9A">
  <cim:IdentifiedObject.mRID>_B308F444-C373-4E46-AEAB-B76474B7EE9A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs11a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F958C942-35F9-446A-BE08-A6EE8FB024CA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_08A0A0DA-AD1F-4083-B313-DB6F08335BD8"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_43B92E6F-6472-4B0E-85E4-6129F6BBC14F">
  <cim:IdentifiedObject.mRID>_43B92E6F-6472-4B0E-85E4-6129F6BBC14F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs11a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_A98BE152-3729-4FA4-AD33-5BA370E525DA"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_C94C2CE4-A41F-4B88-A352-A15339A44D3B"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_C94C2CE4-A41F-4B88-A352-A15339A44D3B">
  <cim:IdentifiedObject.mRID>_C94C2CE4-A41F-4B88-A352-A15339A44D3B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs11a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F958C942-35F9-446A-BE08-A6EE8FB024CA"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_08A0A0DA-AD1F-4083-B313-DB6F08335BD8"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_8587FC5A-0129-4F44-B97A-786DA605AC65">
  <cim:IdentifiedObject.mRID>_8587FC5A-0129-4F44-B97A-786DA605AC65</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs12b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_9B46AA7F-8E07-4F41-8413-5FB16E39B6D0"/>
  <cim:PowerSystemResource.Location rdf:resource="#_02E053B6-A92D-41AA-B331-7CB4C60EC23B"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_02E053B6-A92D-41AA-B331-7CB4C60EC23B">
  <cim:IdentifiedObject.mRID>_02E053B6-A92D-41AA-B331-7CB4C60EC23B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs12b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5A378746-D276-40FE-87E8-E1BBDB9E724A">
  <cim:PositionPoint.Location rdf:resource="#_02E053B6-A92D-41AA-B331-7CB4C60EC23B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F8F68625-584D-4E5F-B057-491AFA368D2D">
  <cim:PositionPoint.Location rdf:resource="#_02E053B6-A92D-41AA-B331-7CB4C60EC23B"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1202</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1277</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_2E0580B2-422D-4466-9009-7C4A8922DAE0">
  <cim:PositionPoint.Location rdf:resource="#_02E053B6-A92D-41AA-B331-7CB4C60EC23B"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1202</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1277</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_3CD1D20F-40A2-487E-BDF3-D40E4759E81F">
  <cim:IdentifiedObject.mRID>_3CD1D20F-40A2-487E-BDF3-D40E4759E81F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs12b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_8587FC5A-0129-4F44-B97A-786DA605AC65"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_54981A8E-DF74-4C96-8926-77FBF2ABDD08"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_54981A8E-DF74-4C96-8926-77FBF2ABDD08">
  <cim:IdentifiedObject.mRID>_54981A8E-DF74-4C96-8926-77FBF2ABDD08</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs12b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9B46AA7F-8E07-4F41-8413-5FB16E39B6D0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_D44352F9-B5D3-43CE-BA32-18F2F79FC62E"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_E0F5AC20-C07F-48EC-AA8C-583D2FA18B02">
  <cim:IdentifiedObject.mRID>_E0F5AC20-C07F-48EC-AA8C-583D2FA18B02</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs12b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_8587FC5A-0129-4F44-B97A-786DA605AC65"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_9EE58F02-D508-4BF0-B06C-02C695288D06"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_9EE58F02-D508-4BF0-B06C-02C695288D06">
  <cim:IdentifiedObject.mRID>_9EE58F02-D508-4BF0-B06C-02C695288D06</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs12b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9B46AA7F-8E07-4F41-8413-5FB16E39B6D0"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_A93A3060-D114-43E3-8642-4824CE469F5F"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_DC484E55-E507-4406-A23E-C47B2A85CB03">
  <cim:IdentifiedObject.mRID>_DC484E55-E507-4406-A23E-C47B2A85CB03</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs12b_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_8587FC5A-0129-4F44-B97A-786DA605AC65"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_6E045907-79DA-454C-95E9-CC8AB99149D9"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_6E045907-79DA-454C-95E9-CC8AB99149D9">
  <cim:IdentifiedObject.mRID>_6E045907-79DA-454C-95E9-CC8AB99149D9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs12b_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9B46AA7F-8E07-4F41-8413-5FB16E39B6D0"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_A93A3060-D114-43E3-8642-4824CE469F5F"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_25CA53C2-6F55-4A71-BA42-25B078A7A5F7">
  <cim:IdentifiedObject.mRID>_25CA53C2-6F55-4A71-BA42-25B078A7A5F7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs16c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_424E6D60-4881-4D3B-B218-025A22C47EED"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5A8A7926-659C-4C4C-A563-0331FD0BBA33"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_5A8A7926-659C-4C4C-A563-0331FD0BBA33">
  <cim:IdentifiedObject.mRID>_5A8A7926-659C-4C4C-A563-0331FD0BBA33</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs16c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4B03756D-D835-4F8B-AAA4-99D28B308949">
  <cim:PositionPoint.Location rdf:resource="#_5A8A7926-659C-4C4C-A563-0331FD0BBA33"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>875</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_1E77E2FE-7EF0-4F55-9185-954AFC56247D">
  <cim:PositionPoint.Location rdf:resource="#_5A8A7926-659C-4C4C-A563-0331FD0BBA33"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1502</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>877</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_8846EBF2-8A5F-4A53-AFC4-EE68182E2F2A">
  <cim:PositionPoint.Location rdf:resource="#_5A8A7926-659C-4C4C-A563-0331FD0BBA33"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1502</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>877</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_C1839E0E-749A-4D3D-A598-64FBC2407927">
  <cim:IdentifiedObject.mRID>_C1839E0E-749A-4D3D-A598-64FBC2407927</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs16c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_25CA53C2-6F55-4A71-BA42-25B078A7A5F7"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_5427584C-7B6F-4296-A21A-BBC0CA433A4F"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_5427584C-7B6F-4296-A21A-BBC0CA433A4F">
  <cim:IdentifiedObject.mRID>_5427584C-7B6F-4296-A21A-BBC0CA433A4F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs16c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_424E6D60-4881-4D3B-B218-025A22C47EED"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_1F53A155-EA49-47AF-895E-5A9926D18B06"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_1ED46091-EB65-43E6-AF82-B9BB70DBFEB5">
  <cim:IdentifiedObject.mRID>_1ED46091-EB65-43E6-AF82-B9BB70DBFEB5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs16c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_25CA53C2-6F55-4A71-BA42-25B078A7A5F7"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_8E4B3750-3D45-40EC-8C23-E49DECB34FE3"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_8E4B3750-3D45-40EC-8C23-E49DECB34FE3">
  <cim:IdentifiedObject.mRID>_8E4B3750-3D45-40EC-8C23-E49DECB34FE3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs16c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_424E6D60-4881-4D3B-B218-025A22C47EED"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_028AADDF-55AD-4FF2-98E1-35F134CCF232"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_155BFF50-9275-4B3D-87FC-210DDD0E83E2">
  <cim:IdentifiedObject.mRID>_155BFF50-9275-4B3D-87FC-210DDD0E83E2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs16c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_25CA53C2-6F55-4A71-BA42-25B078A7A5F7"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_DD95AE6A-2243-4976-8CE6-496CA640D654"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_DD95AE6A-2243-4976-8CE6-496CA640D654">
  <cim:IdentifiedObject.mRID>_DD95AE6A-2243-4976-8CE6-496CA640D654</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs16c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_424E6D60-4881-4D3B-B218-025A22C47EED"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_028AADDF-55AD-4FF2-98E1-35F134CCF232"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_BA1ABD51-3C93-4B90-B21B-96398311A744">
  <cim:IdentifiedObject.mRID>_BA1ABD51-3C93-4B90-B21B-96398311A744</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs17c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_535C6787-5B7E-4CE8-B19E-E81BAE151C19"/>
  <cim:PowerSystemResource.Location rdf:resource="#_42423C6A-F965-4BEC-8126-E16FDD8DFE56"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_42423C6A-F965-4BEC-8126-E16FDD8DFE56">
  <cim:IdentifiedObject.mRID>_42423C6A-F965-4BEC-8126-E16FDD8DFE56</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs17c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_EE27AFC2-FBD5-4FD7-9313-2F5E2C0230CE">
  <cim:PositionPoint.Location rdf:resource="#_42423C6A-F965-4BEC-8126-E16FDD8DFE56"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1850</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_8EA503AE-2A37-4DA4-93A8-3634E927DCA6">
  <cim:PositionPoint.Location rdf:resource="#_42423C6A-F965-4BEC-8126-E16FDD8DFE56"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1852</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1252</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_26E20E1E-3012-41EE-9FF6-E3B39E3FC117">
  <cim:PositionPoint.Location rdf:resource="#_42423C6A-F965-4BEC-8126-E16FDD8DFE56"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1852</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1252</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_92CD0442-DBE8-4B02-9364-809C470EB1CF">
  <cim:IdentifiedObject.mRID>_92CD0442-DBE8-4B02-9364-809C470EB1CF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs17c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_BA1ABD51-3C93-4B90-B21B-96398311A744"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_204FD2D1-E4FC-4E84-81B4-39338635877F"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_204FD2D1-E4FC-4E84-81B4-39338635877F">
  <cim:IdentifiedObject.mRID>_204FD2D1-E4FC-4E84-81B4-39338635877F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs17c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_535C6787-5B7E-4CE8-B19E-E81BAE151C19"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_CCB6F626-BA6E-4E8F-B349-2D9C1A6DCAA4"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_825AD985-4EA4-4184-AD6E-0E35C9B5DF01">
  <cim:IdentifiedObject.mRID>_825AD985-4EA4-4184-AD6E-0E35C9B5DF01</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs17c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_BA1ABD51-3C93-4B90-B21B-96398311A744"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_79FF9638-F275-4AC8-83EB-80AA50ED559C"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_79FF9638-F275-4AC8-83EB-80AA50ED559C">
  <cim:IdentifiedObject.mRID>_79FF9638-F275-4AC8-83EB-80AA50ED559C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs17c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_535C6787-5B7E-4CE8-B19E-E81BAE151C19"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_8DF13270-5E72-4085-9AC6-E5510821D7F9"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_F1147AEE-489E-4665-849A-EE6B788A6DB0">
  <cim:IdentifiedObject.mRID>_F1147AEE-489E-4665-849A-EE6B788A6DB0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs17c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_BA1ABD51-3C93-4B90-B21B-96398311A744"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_C77191FC-46B9-4F7F-A230-DCB5F35FABD3"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_C77191FC-46B9-4F7F-A230-DCB5F35FABD3">
  <cim:IdentifiedObject.mRID>_C77191FC-46B9-4F7F-A230-DCB5F35FABD3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs17c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_535C6787-5B7E-4CE8-B19E-E81BAE151C19"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_8DF13270-5E72-4085-9AC6-E5510821D7F9"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_74F8C7C5-A294-4C87-A503-E38B0FDC78C8">
  <cim:IdentifiedObject.mRID>_74F8C7C5-A294-4C87-A503-E38B0FDC78C8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs19a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_8D66F060-126E-4E95-9B7B-A5FA192F3177"/>
  <cim:PowerSystemResource.Location rdf:resource="#_ADE849AA-68AD-4DAE-B51D-0AEED801E74A"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_ADE849AA-68AD-4DAE-B51D-0AEED801E74A">
  <cim:IdentifiedObject.mRID>_ADE849AA-68AD-4DAE-B51D-0AEED801E74A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs19a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_BC4166BF-9BAF-49EC-98E9-3B57A28BBDF9">
  <cim:PositionPoint.Location rdf:resource="#_ADE849AA-68AD-4DAE-B51D-0AEED801E74A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_AB4BC3F0-0E17-4B14-B481-7983B85BF3C2">
  <cim:PositionPoint.Location rdf:resource="#_ADE849AA-68AD-4DAE-B51D-0AEED801E74A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1252</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2327</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_5C943B5E-5EE9-4976-8952-DD05D6B76C1B">
  <cim:PositionPoint.Location rdf:resource="#_ADE849AA-68AD-4DAE-B51D-0AEED801E74A"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1252</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2327</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_A1BC42DA-B114-4941-9E73-B9ADA802EAA3">
  <cim:IdentifiedObject.mRID>_A1BC42DA-B114-4941-9E73-B9ADA802EAA3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs19a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_74F8C7C5-A294-4C87-A503-E38B0FDC78C8"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_2E3AF70E-060C-4562-816E-676F0DBA12F4"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_2E3AF70E-060C-4562-816E-676F0DBA12F4">
  <cim:IdentifiedObject.mRID>_2E3AF70E-060C-4562-816E-676F0DBA12F4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs19a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8D66F060-126E-4E95-9B7B-A5FA192F3177"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_63415158-E49B-4411-B07D-8B36FECC6865"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_1C7E8424-0976-4530-BA34-5FC9BA592573">
  <cim:IdentifiedObject.mRID>_1C7E8424-0976-4530-BA34-5FC9BA592573</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs19a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_74F8C7C5-A294-4C87-A503-E38B0FDC78C8"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_CAADB7BA-27FB-434E-BF0D-D79A41A4DE22"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_CAADB7BA-27FB-434E-BF0D-D79A41A4DE22">
  <cim:IdentifiedObject.mRID>_CAADB7BA-27FB-434E-BF0D-D79A41A4DE22</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs19a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8D66F060-126E-4E95-9B7B-A5FA192F3177"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_EE0A17E9-9727-436B-9CB6-C97E53356FE2"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_89343809-0F25-488E-A2C1-4C8D3CC6653B">
  <cim:IdentifiedObject.mRID>_89343809-0F25-488E-A2C1-4C8D3CC6653B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs19a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_74F8C7C5-A294-4C87-A503-E38B0FDC78C8"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_3B23798D-E9A3-49C9-B87A-32181043F64B"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_3B23798D-E9A3-49C9-B87A-32181043F64B">
  <cim:IdentifiedObject.mRID>_3B23798D-E9A3-49C9-B87A-32181043F64B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs19a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8D66F060-126E-4E95-9B7B-A5FA192F3177"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_EE0A17E9-9727-436B-9CB6-C97E53356FE2"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_FDA04194-134D-4D89-939B-1073AFFD3777">
  <cim:IdentifiedObject.mRID>_FDA04194-134D-4D89-939B-1073AFFD3777</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs20a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_193B4166-4744-4EEB-99A7-D9E79688099D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C7751FDC-C608-4492-AD19-CA890B7F02AC"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_C7751FDC-C608-4492-AD19-CA890B7F02AC">
  <cim:IdentifiedObject.mRID>_C7751FDC-C608-4492-AD19-CA890B7F02AC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs20a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_8F54CDEF-CEFE-4E1D-8F5A-1155B4D5217E">
  <cim:PositionPoint.Location rdf:resource="#_C7751FDC-C608-4492-AD19-CA890B7F02AC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>925</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_96086C38-B97A-4134-BD74-EA1E375D2D81">
  <cim:PositionPoint.Location rdf:resource="#_C7751FDC-C608-4492-AD19-CA890B7F02AC"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>927</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2327</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_72906E55-6012-44FD-BA5D-3B0F2743E739">
  <cim:PositionPoint.Location rdf:resource="#_C7751FDC-C608-4492-AD19-CA890B7F02AC"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>927</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2327</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_A635A6F3-F3E7-4090-A3D0-8E24A197357D">
  <cim:IdentifiedObject.mRID>_A635A6F3-F3E7-4090-A3D0-8E24A197357D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs20a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_FDA04194-134D-4D89-939B-1073AFFD3777"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_365BBA31-AE6B-4919-AF0B-8A49083817B3"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_365BBA31-AE6B-4919-AF0B-8A49083817B3">
  <cim:IdentifiedObject.mRID>_365BBA31-AE6B-4919-AF0B-8A49083817B3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs20a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_193B4166-4744-4EEB-99A7-D9E79688099D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_A9ABE92F-2BFB-4D5E-84B8-6559FF21BC36"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_A93958EB-5CA7-4A15-95D5-19489F6FD1BA">
  <cim:IdentifiedObject.mRID>_A93958EB-5CA7-4A15-95D5-19489F6FD1BA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs20a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_FDA04194-134D-4D89-939B-1073AFFD3777"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_B32F26A6-98BC-41EF-B7F1-09EDBC355717"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_B32F26A6-98BC-41EF-B7F1-09EDBC355717">
  <cim:IdentifiedObject.mRID>_B32F26A6-98BC-41EF-B7F1-09EDBC355717</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs20a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_193B4166-4744-4EEB-99A7-D9E79688099D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_1A6A466A-D030-4053-8F4C-854483705944"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_5525AF95-48F8-48C7-A0BA-3B090FC89DA8">
  <cim:IdentifiedObject.mRID>_5525AF95-48F8-48C7-A0BA-3B090FC89DA8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs20a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_FDA04194-134D-4D89-939B-1073AFFD3777"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_C9F3E1E6-13CF-47AD-9214-06167AF3E79E"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_C9F3E1E6-13CF-47AD-9214-06167AF3E79E">
  <cim:IdentifiedObject.mRID>_C9F3E1E6-13CF-47AD-9214-06167AF3E79E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs20a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_193B4166-4744-4EEB-99A7-D9E79688099D"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_1A6A466A-D030-4053-8F4C-854483705944"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_A9B90185-DF2E-4F64-A1EB-5DFF8A0B2FD6">
  <cim:IdentifiedObject.mRID>_A9B90185-DF2E-4F64-A1EB-5DFF8A0B2FD6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs22b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_3AB0EA76-41A2-4787-804C-D5B7FC1BDB88"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EC26C27D-601F-426A-867B-D4454B5AA7FB"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_EC26C27D-601F-426A-867B-D4454B5AA7FB">
  <cim:IdentifiedObject.mRID>_EC26C27D-601F-426A-867B-D4454B5AA7FB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs22b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B6E47513-858F-4E8A-A766-1CABCE69407C">
  <cim:PositionPoint.Location rdf:resource="#_EC26C27D-601F-426A-867B-D4454B5AA7FB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_53E07533-D56C-415A-BFA5-ED8311518B02">
  <cim:PositionPoint.Location rdf:resource="#_EC26C27D-601F-426A-867B-D4454B5AA7FB"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>977</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2627</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_AD38203E-27D0-4987-B737-73493FFD33C0">
  <cim:PositionPoint.Location rdf:resource="#_EC26C27D-601F-426A-867B-D4454B5AA7FB"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>977</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2627</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_C2E2EFF3-ACE1-4AB4-9F24-49CE2661BB7C">
  <cim:IdentifiedObject.mRID>_C2E2EFF3-ACE1-4AB4-9F24-49CE2661BB7C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs22b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_A9B90185-DF2E-4F64-A1EB-5DFF8A0B2FD6"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_D049DC38-737E-4D91-80A6-89D4436C77BC"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_D049DC38-737E-4D91-80A6-89D4436C77BC">
  <cim:IdentifiedObject.mRID>_D049DC38-737E-4D91-80A6-89D4436C77BC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs22b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3AB0EA76-41A2-4787-804C-D5B7FC1BDB88"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_37C9A3B0-192A-4297-B347-70A3BAB3CD76"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_60DEF633-7CDC-415F-BF54-F2921E0E4D3E">
  <cim:IdentifiedObject.mRID>_60DEF633-7CDC-415F-BF54-F2921E0E4D3E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs22b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_A9B90185-DF2E-4F64-A1EB-5DFF8A0B2FD6"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_52058B52-95DE-4157-AE73-779F18AA9CA1"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_52058B52-95DE-4157-AE73-779F18AA9CA1">
  <cim:IdentifiedObject.mRID>_52058B52-95DE-4157-AE73-779F18AA9CA1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs22b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3AB0EA76-41A2-4787-804C-D5B7FC1BDB88"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_DA8A4BF7-A731-400E-87C0-DA637024A738"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_728BD655-FF02-40C1-9327-F47901FAE3D2">
  <cim:IdentifiedObject.mRID>_728BD655-FF02-40C1-9327-F47901FAE3D2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs22b_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_A9B90185-DF2E-4F64-A1EB-5DFF8A0B2FD6"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_3288BA4C-EBFE-4220-8391-E8B86E15B7C0"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_3288BA4C-EBFE-4220-8391-E8B86E15B7C0">
  <cim:IdentifiedObject.mRID>_3288BA4C-EBFE-4220-8391-E8B86E15B7C0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs22b_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3AB0EA76-41A2-4787-804C-D5B7FC1BDB88"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_DA8A4BF7-A731-400E-87C0-DA637024A738"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_B6C7CFD8-D702-4F37-AB10-BDF4802E75B7">
  <cim:IdentifiedObject.mRID>_B6C7CFD8-D702-4F37-AB10-BDF4802E75B7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs24c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_EF498D52-1449-474A-9B72-D04D1C9F6C8D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2DEFBA72-A7AC-4D22-93BD-0BD122BCE14A"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_2DEFBA72-A7AC-4D22-93BD-0BD122BCE14A">
  <cim:IdentifiedObject.mRID>_2DEFBA72-A7AC-4D22-93BD-0BD122BCE14A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs24c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_863B4EED-71F6-4252-9DB4-EE9E5B2ACAEF">
  <cim:PositionPoint.Location rdf:resource="#_2DEFBA72-A7AC-4D22-93BD-0BD122BCE14A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>950</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2875</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_745E4DEF-EFF2-4468-8E08-95A50122ACFD">
  <cim:PositionPoint.Location rdf:resource="#_2DEFBA72-A7AC-4D22-93BD-0BD122BCE14A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>952</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2877</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_336460E6-4B5A-48D7-9651-A9DF1FEDCA14">
  <cim:PositionPoint.Location rdf:resource="#_2DEFBA72-A7AC-4D22-93BD-0BD122BCE14A"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>952</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2877</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_F84763F7-BAD4-4570-BD69-23D97E3A3AD4">
  <cim:IdentifiedObject.mRID>_F84763F7-BAD4-4570-BD69-23D97E3A3AD4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs24c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_B6C7CFD8-D702-4F37-AB10-BDF4802E75B7"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_D53A3F0A-DBCD-42D8-81F5-18C7A7FAC0AF"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_D53A3F0A-DBCD-42D8-81F5-18C7A7FAC0AF">
  <cim:IdentifiedObject.mRID>_D53A3F0A-DBCD-42D8-81F5-18C7A7FAC0AF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs24c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EF498D52-1449-474A-9B72-D04D1C9F6C8D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_C9C931BA-5721-47F2-8DC4-8324D5E9D82B"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_46C4D1AD-D95E-4702-B838-C84C1F6B0701">
  <cim:IdentifiedObject.mRID>_46C4D1AD-D95E-4702-B838-C84C1F6B0701</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs24c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_B6C7CFD8-D702-4F37-AB10-BDF4802E75B7"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_F412B1D4-4D57-4F74-AE37-C83EE5DE4E57"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_F412B1D4-4D57-4F74-AE37-C83EE5DE4E57">
  <cim:IdentifiedObject.mRID>_F412B1D4-4D57-4F74-AE37-C83EE5DE4E57</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs24c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EF498D52-1449-474A-9B72-D04D1C9F6C8D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_ADC7054D-B0DF-4195-89D6-D91CCDC4EFE9"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_2E3B00DA-7548-4BE1-A5BF-7981367BD8D6">
  <cim:IdentifiedObject.mRID>_2E3B00DA-7548-4BE1-A5BF-7981367BD8D6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs24c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_B6C7CFD8-D702-4F37-AB10-BDF4802E75B7"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_D0B2DF0A-F089-4DD8-BA4C-4A50ACEB0BE2"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_D0B2DF0A-F089-4DD8-BA4C-4A50ACEB0BE2">
  <cim:IdentifiedObject.mRID>_D0B2DF0A-F089-4DD8-BA4C-4A50ACEB0BE2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs24c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EF498D52-1449-474A-9B72-D04D1C9F6C8D"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_ADC7054D-B0DF-4195-89D6-D91CCDC4EFE9"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_BB80C412-7373-4DAF-80EB-3EBA36D3E7F8">
  <cim:IdentifiedObject.mRID>_BB80C412-7373-4DAF-80EB-3EBA36D3E7F8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs28a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_DBF7445B-8898-4FB6-81E8-34ACE9FF3E1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_36906B5B-E140-446E-870D-F95EF996D418"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_36906B5B-E140-446E-870D-F95EF996D418">
  <cim:IdentifiedObject.mRID>_36906B5B-E140-446E-870D-F95EF996D418</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs28a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_307F0951-B619-4F68-B17C-44D23A68E21E">
  <cim:PositionPoint.Location rdf:resource="#_36906B5B-E140-446E-870D-F95EF996D418"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_518B2D14-1100-46D5-905D-7B0FAE247C58">
  <cim:PositionPoint.Location rdf:resource="#_36906B5B-E140-446E-870D-F95EF996D418"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1502</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3352</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B700C07B-09FA-4D97-AF78-12F4B06E5C8A">
  <cim:PositionPoint.Location rdf:resource="#_36906B5B-E140-446E-870D-F95EF996D418"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1502</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3352</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_DC0707B1-C8F1-4E63-86E5-946076223248">
  <cim:IdentifiedObject.mRID>_DC0707B1-C8F1-4E63-86E5-946076223248</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs28a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_BB80C412-7373-4DAF-80EB-3EBA36D3E7F8"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_0D2B65B3-F7A4-41C8-AC15-F4EE7D280727"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_0D2B65B3-F7A4-41C8-AC15-F4EE7D280727">
  <cim:IdentifiedObject.mRID>_0D2B65B3-F7A4-41C8-AC15-F4EE7D280727</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs28a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DBF7445B-8898-4FB6-81E8-34ACE9FF3E1A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_0E0F17A2-D0F5-4305-83E6-D7A90AF10B7F"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_770E3D29-9925-4DE7-999D-DD6EB5DEBC87">
  <cim:IdentifiedObject.mRID>_770E3D29-9925-4DE7-999D-DD6EB5DEBC87</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs28a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_BB80C412-7373-4DAF-80EB-3EBA36D3E7F8"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_6980C7F5-6795-4F4C-B507-879D85222C54"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_6980C7F5-6795-4F4C-B507-879D85222C54">
  <cim:IdentifiedObject.mRID>_6980C7F5-6795-4F4C-B507-879D85222C54</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs28a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DBF7445B-8898-4FB6-81E8-34ACE9FF3E1A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_E24D19C7-07CA-4B87-8CE7-04D5BE6D5624"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_E00C5A94-ECF3-49F1-BFF9-213AF0218BDF">
  <cim:IdentifiedObject.mRID>_E00C5A94-ECF3-49F1-BFF9-213AF0218BDF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs28a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_BB80C412-7373-4DAF-80EB-3EBA36D3E7F8"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_B8FEC8E7-F9A8-4AEC-BA81-219FF906B4F9"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_B8FEC8E7-F9A8-4AEC-BA81-219FF906B4F9">
  <cim:IdentifiedObject.mRID>_B8FEC8E7-F9A8-4AEC-BA81-219FF906B4F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs28a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DBF7445B-8898-4FB6-81E8-34ACE9FF3E1A"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_E24D19C7-07CA-4B87-8CE7-04D5BE6D5624"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_53C29681-86BE-4CE5-A928-D725C326CEA7">
  <cim:IdentifiedObject.mRID>_53C29681-86BE-4CE5-A928-D725C326CEA7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs29a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_CCC5A0D2-6BF3-4EF1-8E6B-1285251D02FC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7FEE45A0-C4F4-4F29-9AE2-F98FA629D040"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_7FEE45A0-C4F4-4F29-9AE2-F98FA629D040">
  <cim:IdentifiedObject.mRID>_7FEE45A0-C4F4-4F29-9AE2-F98FA629D040</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs29a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_48D47E91-1609-44C4-95DF-EFCF6EB94477">
  <cim:PositionPoint.Location rdf:resource="#_7FEE45A0-C4F4-4F29-9AE2-F98FA629D040"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_478B355E-8903-485B-B935-4963E3D693CC">
  <cim:PositionPoint.Location rdf:resource="#_7FEE45A0-C4F4-4F29-9AE2-F98FA629D040"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1502</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3652</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B199F6F0-0226-402C-BFA3-7716575E9936">
  <cim:PositionPoint.Location rdf:resource="#_7FEE45A0-C4F4-4F29-9AE2-F98FA629D040"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1502</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3652</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_612D0682-13EB-4ECC-A8E5-F627A8EA4E25">
  <cim:IdentifiedObject.mRID>_612D0682-13EB-4ECC-A8E5-F627A8EA4E25</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs29a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_53C29681-86BE-4CE5-A928-D725C326CEA7"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_A49CE4AE-2F0B-4263-97E9-20CB739C9DF3"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_A49CE4AE-2F0B-4263-97E9-20CB739C9DF3">
  <cim:IdentifiedObject.mRID>_A49CE4AE-2F0B-4263-97E9-20CB739C9DF3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs29a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CCC5A0D2-6BF3-4EF1-8E6B-1285251D02FC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_F596B657-D51F-4FC4-A116-F68A768D8B15"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_4F64D92C-22CF-4C39-9B37-33DEB20CF701">
  <cim:IdentifiedObject.mRID>_4F64D92C-22CF-4C39-9B37-33DEB20CF701</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs29a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_53C29681-86BE-4CE5-A928-D725C326CEA7"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_D42CB0C3-A955-4873-A060-1535CB5DF3EE"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_D42CB0C3-A955-4873-A060-1535CB5DF3EE">
  <cim:IdentifiedObject.mRID>_D42CB0C3-A955-4873-A060-1535CB5DF3EE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs29a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CCC5A0D2-6BF3-4EF1-8E6B-1285251D02FC"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_714167C6-CD7F-4C8E-AB02-A31E63056028"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_0F6E751A-7DF3-428F-BEAE-1CC7A6EA4AAE">
  <cim:IdentifiedObject.mRID>_0F6E751A-7DF3-428F-BEAE-1CC7A6EA4AAE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs29a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_53C29681-86BE-4CE5-A928-D725C326CEA7"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_A20CE33E-45BB-447F-B230-7B87E94F0588"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_A20CE33E-45BB-447F-B230-7B87E94F0588">
  <cim:IdentifiedObject.mRID>_A20CE33E-45BB-447F-B230-7B87E94F0588</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs29a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CCC5A0D2-6BF3-4EF1-8E6B-1285251D02FC"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_714167C6-CD7F-4C8E-AB02-A31E63056028"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_6D86F33F-5ED4-41E3-BA8D-4FD76645AAE7">
  <cim:IdentifiedObject.mRID>_6D86F33F-5ED4-41E3-BA8D-4FD76645AAE7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs30c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_DC368B8C-FA20-414B-BF85-FFF4FB81CB7A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2CECDCB2-20E2-4A28-AD06-7F6815DB31FB"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_2CECDCB2-20E2-4A28-AD06-7F6815DB31FB">
  <cim:IdentifiedObject.mRID>_2CECDCB2-20E2-4A28-AD06-7F6815DB31FB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs30c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_EDABE682-C9C5-4E73-9771-EC60BEB4601B">
  <cim:PositionPoint.Location rdf:resource="#_2CECDCB2-20E2-4A28-AD06-7F6815DB31FB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1850</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_9E5416A5-CC4C-41A8-BE24-D32D1FA222CB">
  <cim:PositionPoint.Location rdf:resource="#_2CECDCB2-20E2-4A28-AD06-7F6815DB31FB"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1852</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3652</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_BD2264BA-A83A-4F62-A1CD-48B535A883F8">
  <cim:PositionPoint.Location rdf:resource="#_2CECDCB2-20E2-4A28-AD06-7F6815DB31FB"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1852</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3652</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_B55C03CD-56CA-4F85-BF08-F514793B62C6">
  <cim:IdentifiedObject.mRID>_B55C03CD-56CA-4F85-BF08-F514793B62C6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs30c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6D86F33F-5ED4-41E3-BA8D-4FD76645AAE7"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_FBB34179-7D63-4615-9C92-4BE793CC2547"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_FBB34179-7D63-4615-9C92-4BE793CC2547">
  <cim:IdentifiedObject.mRID>_FBB34179-7D63-4615-9C92-4BE793CC2547</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs30c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DC368B8C-FA20-414B-BF85-FFF4FB81CB7A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_1115D3A1-C30D-4575-8564-900880AC1F5A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_6EFB88C1-F771-4A28-8E8B-D0A2A5D7B96C">
  <cim:IdentifiedObject.mRID>_6EFB88C1-F771-4A28-8E8B-D0A2A5D7B96C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs30c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6D86F33F-5ED4-41E3-BA8D-4FD76645AAE7"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_985D0753-C3E0-4670-8DAA-D858DAC37D13"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_985D0753-C3E0-4670-8DAA-D858DAC37D13">
  <cim:IdentifiedObject.mRID>_985D0753-C3E0-4670-8DAA-D858DAC37D13</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs30c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DC368B8C-FA20-414B-BF85-FFF4FB81CB7A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_6F73614C-34CD-44F4-A7A3-6A9FD17E941B"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_B061AA6A-10F5-4EE8-BCE5-CD72447C4572">
  <cim:IdentifiedObject.mRID>_B061AA6A-10F5-4EE8-BCE5-CD72447C4572</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs30c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6D86F33F-5ED4-41E3-BA8D-4FD76645AAE7"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_C36CD9C1-44F3-4C75-8E0A-750A368D5BF3"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_C36CD9C1-44F3-4C75-8E0A-750A368D5BF3">
  <cim:IdentifiedObject.mRID>_C36CD9C1-44F3-4C75-8E0A-750A368D5BF3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs30c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DC368B8C-FA20-414B-BF85-FFF4FB81CB7A"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_6F73614C-34CD-44F4-A7A3-6A9FD17E941B"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_7F7243AF-D26B-46EC-B535-474C6582E5D2">
  <cim:IdentifiedObject.mRID>_7F7243AF-D26B-46EC-B535-474C6582E5D2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs31c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_6CAA3956-94D8-4977-BD9B-6587DC873BA8"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0EA5BD10-2B0A-4EC7-83C0-98F31B422B2D"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_0EA5BD10-2B0A-4EC7-83C0-98F31B422B2D">
  <cim:IdentifiedObject.mRID>_0EA5BD10-2B0A-4EC7-83C0-98F31B422B2D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs31c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C69EA5EC-C7E4-46D5-881C-7E661751EB1F">
  <cim:PositionPoint.Location rdf:resource="#_0EA5BD10-2B0A-4EC7-83C0-98F31B422B2D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_21BC24C4-DFA5-4EEE-8CA1-2C10843EE213">
  <cim:PositionPoint.Location rdf:resource="#_0EA5BD10-2B0A-4EC7-83C0-98F31B422B2D"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1152</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3377</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_523F9FDD-2C03-48C5-A506-E854774D0BC8">
  <cim:PositionPoint.Location rdf:resource="#_0EA5BD10-2B0A-4EC7-83C0-98F31B422B2D"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1152</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3377</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_F465E5FB-369A-402F-A226-18CA4AE6B253">
  <cim:IdentifiedObject.mRID>_F465E5FB-369A-402F-A226-18CA4AE6B253</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs31c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_7F7243AF-D26B-46EC-B535-474C6582E5D2"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_F0555854-3C0F-4688-9FCE-F4C51E52B011"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_F0555854-3C0F-4688-9FCE-F4C51E52B011">
  <cim:IdentifiedObject.mRID>_F0555854-3C0F-4688-9FCE-F4C51E52B011</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs31c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6CAA3956-94D8-4977-BD9B-6587DC873BA8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_4B33559A-36B0-4DB5-88E8-36182C454190"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_565B1E57-253A-493E-95B0-EA92B2B5E152">
  <cim:IdentifiedObject.mRID>_565B1E57-253A-493E-95B0-EA92B2B5E152</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs31c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_7F7243AF-D26B-46EC-B535-474C6582E5D2"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_790F23C4-63AF-47DE-A0C4-13D6C5D455EC"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_790F23C4-63AF-47DE-A0C4-13D6C5D455EC">
  <cim:IdentifiedObject.mRID>_790F23C4-63AF-47DE-A0C4-13D6C5D455EC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs31c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6CAA3956-94D8-4977-BD9B-6587DC873BA8"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_35746D19-5BC0-4742-A5CB-613B92664588"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_7F783EB2-E4AD-4439-9527-4519F51D0E18">
  <cim:IdentifiedObject.mRID>_7F783EB2-E4AD-4439-9527-4519F51D0E18</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs31c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_7F7243AF-D26B-46EC-B535-474C6582E5D2"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_556A3440-349F-4CBD-B91D-D890E853A3CD"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_556A3440-349F-4CBD-B91D-D890E853A3CD">
  <cim:IdentifiedObject.mRID>_556A3440-349F-4CBD-B91D-D890E853A3CD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs31c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6CAA3956-94D8-4977-BD9B-6587DC873BA8"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_35746D19-5BC0-4742-A5CB-613B92664588"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_B7060EB1-7C6C-4167-9448-40AE6E4C06F9">
  <cim:IdentifiedObject.mRID>_B7060EB1-7C6C-4167-9448-40AE6E4C06F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs32c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_1978D863-3FD4-4511-A85C-2C0F1602FF40"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A005AD43-E951-4B89-BA6F-1212E60A6DF1"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_A005AD43-E951-4B89-BA6F-1212E60A6DF1">
  <cim:IdentifiedObject.mRID>_A005AD43-E951-4B89-BA6F-1212E60A6DF1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs32c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_829B0D2E-51FF-49D7-8977-B9081C8DE98D">
  <cim:PositionPoint.Location rdf:resource="#_A005AD43-E951-4B89-BA6F-1212E60A6DF1"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3675</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_17077CB4-F2B0-4BA7-8CA6-E4D7737C1670">
  <cim:PositionPoint.Location rdf:resource="#_A005AD43-E951-4B89-BA6F-1212E60A6DF1"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1152</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3677</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_2EBF1CB8-0DFA-4818-8297-5BB32D472DF0">
  <cim:PositionPoint.Location rdf:resource="#_A005AD43-E951-4B89-BA6F-1212E60A6DF1"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1152</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3677</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_E569A070-1E3A-4C20-AF26-C68508642908">
  <cim:IdentifiedObject.mRID>_E569A070-1E3A-4C20-AF26-C68508642908</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs32c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_B7060EB1-7C6C-4167-9448-40AE6E4C06F9"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_29F2268C-9348-446F-9F18-550095B58A67"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_29F2268C-9348-446F-9F18-550095B58A67">
  <cim:IdentifiedObject.mRID>_29F2268C-9348-446F-9F18-550095B58A67</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs32c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1978D863-3FD4-4511-A85C-2C0F1602FF40"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_904ABE90-1395-403A-929D-996A1294B0F3"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_CFB0B9A7-A787-4673-B7A8-C26B27041754">
  <cim:IdentifiedObject.mRID>_CFB0B9A7-A787-4673-B7A8-C26B27041754</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs32c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_B7060EB1-7C6C-4167-9448-40AE6E4C06F9"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_C380B9DB-B89F-455A-96DE-36EB37F969D2"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_C380B9DB-B89F-455A-96DE-36EB37F969D2">
  <cim:IdentifiedObject.mRID>_C380B9DB-B89F-455A-96DE-36EB37F969D2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs32c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1978D863-3FD4-4511-A85C-2C0F1602FF40"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_2133C71D-78E8-4692-A683-B508924FB99B"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_51C46DF1-8BAA-464C-8688-054688F1A56B">
  <cim:IdentifiedObject.mRID>_51C46DF1-8BAA-464C-8688-054688F1A56B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs32c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_B7060EB1-7C6C-4167-9448-40AE6E4C06F9"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_68269542-7749-419E-B512-83B90FE43890"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_68269542-7749-419E-B512-83B90FE43890">
  <cim:IdentifiedObject.mRID>_68269542-7749-419E-B512-83B90FE43890</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs32c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1978D863-3FD4-4511-A85C-2C0F1602FF40"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_2133C71D-78E8-4692-A683-B508924FB99B"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_159EB5E1-3BD7-48BC-86A2-820A0DADF345">
  <cim:IdentifiedObject.mRID>_159EB5E1-3BD7-48BC-86A2-820A0DADF345</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs33a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_EDBD2BCD-634C-42E4-94F3-751D221C827E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CF3D1CF4-14E3-4092-963B-D4BD8102221E"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_CF3D1CF4-14E3-4092-963B-D4BD8102221E">
  <cim:IdentifiedObject.mRID>_CF3D1CF4-14E3-4092-963B-D4BD8102221E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs33a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_819E7557-BBD8-4F85-BEAE-59AF2C3BC36C">
  <cim:PositionPoint.Location rdf:resource="#_CF3D1CF4-14E3-4092-963B-D4BD8102221E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>875</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_AA4540A5-A0BE-467B-965B-0A9F7621BA7F">
  <cim:PositionPoint.Location rdf:resource="#_CF3D1CF4-14E3-4092-963B-D4BD8102221E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>877</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3652</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E62133F2-D64A-4D33-8003-F8B02DE350A2">
  <cim:PositionPoint.Location rdf:resource="#_CF3D1CF4-14E3-4092-963B-D4BD8102221E"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>877</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3652</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_1DAA4D00-7A65-4B28-8F46-09DBBCDF3DAA">
  <cim:IdentifiedObject.mRID>_1DAA4D00-7A65-4B28-8F46-09DBBCDF3DAA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs33a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_159EB5E1-3BD7-48BC-86A2-820A0DADF345"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_DD990A97-74F8-493D-8AD3-8031B00B1E9F"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_DD990A97-74F8-493D-8AD3-8031B00B1E9F">
  <cim:IdentifiedObject.mRID>_DD990A97-74F8-493D-8AD3-8031B00B1E9F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs33a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EDBD2BCD-634C-42E4-94F3-751D221C827E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_4273373C-F09A-4F32-87A7-3D77548CDF59"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_D6AD67B9-2296-409C-B774-87DCA088DF38">
  <cim:IdentifiedObject.mRID>_D6AD67B9-2296-409C-B774-87DCA088DF38</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs33a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_159EB5E1-3BD7-48BC-86A2-820A0DADF345"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_7846255C-64D3-4AB7-9F50-F417B91A99EB"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_7846255C-64D3-4AB7-9F50-F417B91A99EB">
  <cim:IdentifiedObject.mRID>_7846255C-64D3-4AB7-9F50-F417B91A99EB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs33a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EDBD2BCD-634C-42E4-94F3-751D221C827E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_96935E8A-B51E-46B5-9FC8-0EFDA1F504F3"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_65C228FA-AC44-4266-828C-8BEE6EE55208">
  <cim:IdentifiedObject.mRID>_65C228FA-AC44-4266-828C-8BEE6EE55208</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs33a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_159EB5E1-3BD7-48BC-86A2-820A0DADF345"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_8CF0E35D-E81C-43B0-A7EC-3E20A95697D5"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_8CF0E35D-E81C-43B0-A7EC-3E20A95697D5">
  <cim:IdentifiedObject.mRID>_8CF0E35D-E81C-43B0-A7EC-3E20A95697D5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs33a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EDBD2BCD-634C-42E4-94F3-751D221C827E"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_96935E8A-B51E-46B5-9FC8-0EFDA1F504F3"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_9200126B-F781-486B-87BB-54ECD54E36A6">
  <cim:IdentifiedObject.mRID>_9200126B-F781-486B-87BB-54ECD54E36A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs34c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_F34A1AAA-93AF-42ED-AAAB-529FA31965C5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6A4F5805-40EB-40A5-9E84-76A03B885F35"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_6A4F5805-40EB-40A5-9E84-76A03B885F35">
  <cim:IdentifiedObject.mRID>_6A4F5805-40EB-40A5-9E84-76A03B885F35</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs34c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_01D46375-13F7-4637-9E9B-CE280CF17031">
  <cim:PositionPoint.Location rdf:resource="#_6A4F5805-40EB-40A5-9E84-76A03B885F35"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_DE4D3FD9-663D-4011-BA8A-7F6B8CA6E89A">
  <cim:PositionPoint.Location rdf:resource="#_6A4F5805-40EB-40A5-9E84-76A03B885F35"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1502</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1352</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E7B56ADE-311A-4FBD-AA6D-5EE4414F50BB">
  <cim:PositionPoint.Location rdf:resource="#_6A4F5805-40EB-40A5-9E84-76A03B885F35"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1502</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1352</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_3DFFCE2B-E1A6-4FDC-ABEC-B91350681848">
  <cim:IdentifiedObject.mRID>_3DFFCE2B-E1A6-4FDC-ABEC-B91350681848</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs34c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_9200126B-F781-486B-87BB-54ECD54E36A6"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_ADA88BE5-ABFD-4E91-BEE3-931E0838E0B9"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_ADA88BE5-ABFD-4E91-BEE3-931E0838E0B9">
  <cim:IdentifiedObject.mRID>_ADA88BE5-ABFD-4E91-BEE3-931E0838E0B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs34c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F34A1AAA-93AF-42ED-AAAB-529FA31965C5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_0EDAAED3-DBFC-48CB-A3EC-3BE3CAB3BC9E"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_71E889D3-1F47-4E9A-8785-D50F3223B761">
  <cim:IdentifiedObject.mRID>_71E889D3-1F47-4E9A-8785-D50F3223B761</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs34c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_9200126B-F781-486B-87BB-54ECD54E36A6"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_A11C7590-8B29-44EC-8D7B-C8B23616FE10"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_A11C7590-8B29-44EC-8D7B-C8B23616FE10">
  <cim:IdentifiedObject.mRID>_A11C7590-8B29-44EC-8D7B-C8B23616FE10</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs34c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F34A1AAA-93AF-42ED-AAAB-529FA31965C5"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_0C27FC4B-5322-474E-B366-3A5F94FEA693"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_87A6A38A-4D67-49A9-A68A-D8F7B286D9F4">
  <cim:IdentifiedObject.mRID>_87A6A38A-4D67-49A9-A68A-D8F7B286D9F4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs34c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_9200126B-F781-486B-87BB-54ECD54E36A6"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_CC1ADDF4-8742-4CA5-82D9-505C8D21EDB0"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_CC1ADDF4-8742-4CA5-82D9-505C8D21EDB0">
  <cim:IdentifiedObject.mRID>_CC1ADDF4-8742-4CA5-82D9-505C8D21EDB0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs34c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F34A1AAA-93AF-42ED-AAAB-529FA31965C5"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_0C27FC4B-5322-474E-B366-3A5F94FEA693"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_8B295DAF-2832-409A-ADD3-91353877D537">
  <cim:IdentifiedObject.mRID>_8B295DAF-2832-409A-ADD3-91353877D537</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs37a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_6CD1986F-870F-4AA8-AA40-3507C691E2D8"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F61F1424-B4F9-4450-AAE2-9D695A6D1067"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_F61F1424-B4F9-4450-AAE2-9D695A6D1067">
  <cim:IdentifiedObject.mRID>_F61F1424-B4F9-4450-AAE2-9D695A6D1067</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs37a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_6A36B31C-DA63-4465-B098-0A71409E6DD6">
  <cim:PositionPoint.Location rdf:resource="#_F61F1424-B4F9-4450-AAE2-9D695A6D1067"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1775</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F73B32D6-8D53-4DED-A94A-4009C5566CAD">
  <cim:PositionPoint.Location rdf:resource="#_F61F1424-B4F9-4450-AAE2-9D695A6D1067"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1777</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2002</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_4D38FCEF-2C02-43EB-B47A-EE049A6DA765">
  <cim:PositionPoint.Location rdf:resource="#_F61F1424-B4F9-4450-AAE2-9D695A6D1067"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1777</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2002</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_ED9B7EE3-32F3-4FBF-88F5-37F0CDE96CF6">
  <cim:IdentifiedObject.mRID>_ED9B7EE3-32F3-4FBF-88F5-37F0CDE96CF6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs37a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_8B295DAF-2832-409A-ADD3-91353877D537"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_BC284667-884B-49AE-9DF6-49BDDD2378A9"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_BC284667-884B-49AE-9DF6-49BDDD2378A9">
  <cim:IdentifiedObject.mRID>_BC284667-884B-49AE-9DF6-49BDDD2378A9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs37a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6CD1986F-870F-4AA8-AA40-3507C691E2D8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_DE63639A-D578-4151-8A9E-4850D7F89B65"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_24DD928A-1C6D-4EAC-8D73-E961BE075353">
  <cim:IdentifiedObject.mRID>_24DD928A-1C6D-4EAC-8D73-E961BE075353</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs37a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_8B295DAF-2832-409A-ADD3-91353877D537"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_B49E8BB6-DEC3-4360-8E32-6D430DE8A9A9"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_B49E8BB6-DEC3-4360-8E32-6D430DE8A9A9">
  <cim:IdentifiedObject.mRID>_B49E8BB6-DEC3-4360-8E32-6D430DE8A9A9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs37a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6CD1986F-870F-4AA8-AA40-3507C691E2D8"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_9B659CE4-74AB-4AC0-AB50-334095F74810"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_F0BA36D2-7FC3-4B2D-B7A9-926468CC17C8">
  <cim:IdentifiedObject.mRID>_F0BA36D2-7FC3-4B2D-B7A9-926468CC17C8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs37a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_8B295DAF-2832-409A-ADD3-91353877D537"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_480978E2-37A8-421B-A1D8-CF0307AF9D2A"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_480978E2-37A8-421B-A1D8-CF0307AF9D2A">
  <cim:IdentifiedObject.mRID>_480978E2-37A8-421B-A1D8-CF0307AF9D2A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs37a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6CD1986F-870F-4AA8-AA40-3507C691E2D8"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_9B659CE4-74AB-4AC0-AB50-334095F74810"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_A98FC509-86C5-4C13-9A64-54590286AAC4">
  <cim:IdentifiedObject.mRID>_A98FC509-86C5-4C13-9A64-54590286AAC4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs38b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_8AEA9895-DCC1-4A09-B7F3-8DE140FEC7E3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7D026F04-8ECE-4A0B-AE90-3ABE0A3F66DA"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_7D026F04-8ECE-4A0B-AE90-3ABE0A3F66DA">
  <cim:IdentifiedObject.mRID>_7D026F04-8ECE-4A0B-AE90-3ABE0A3F66DA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs38b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_83EA2D5A-4C5A-4927-B00C-F84DA9967465">
  <cim:PositionPoint.Location rdf:resource="#_7D026F04-8ECE-4A0B-AE90-3ABE0A3F66DA"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_301D48D4-292C-4293-805E-2E11874DD633">
  <cim:PositionPoint.Location rdf:resource="#_7D026F04-8ECE-4A0B-AE90-3ABE0A3F66DA"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2327</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2002</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_4C7AA0AF-5E38-409D-ACE1-76881C1C3AB9">
  <cim:PositionPoint.Location rdf:resource="#_7D026F04-8ECE-4A0B-AE90-3ABE0A3F66DA"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2327</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2002</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_8F88EF92-AC20-44E5-B0C4-E34C2068C5DB">
  <cim:IdentifiedObject.mRID>_8F88EF92-AC20-44E5-B0C4-E34C2068C5DB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs38b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_A98FC509-86C5-4C13-9A64-54590286AAC4"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_16685558-8AB1-4354-A008-D0567F1365A1"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_16685558-8AB1-4354-A008-D0567F1365A1">
  <cim:IdentifiedObject.mRID>_16685558-8AB1-4354-A008-D0567F1365A1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs38b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8AEA9895-DCC1-4A09-B7F3-8DE140FEC7E3"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_FB8DA7D5-8E7D-4BDA-9AB2-1468D75BA9F8"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_19656683-6D3C-497A-947B-4D07802A48F4">
  <cim:IdentifiedObject.mRID>_19656683-6D3C-497A-947B-4D07802A48F4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs38b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_A98FC509-86C5-4C13-9A64-54590286AAC4"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_749CC66E-E55A-49F3-882F-0937E77B47BC"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_749CC66E-E55A-49F3-882F-0937E77B47BC">
  <cim:IdentifiedObject.mRID>_749CC66E-E55A-49F3-882F-0937E77B47BC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs38b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8AEA9895-DCC1-4A09-B7F3-8DE140FEC7E3"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_A80A2FD0-E0B5-4172-987E-2CFBA86715E2"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_559A1F8D-E49E-4CA3-AD4D-3D07C1566F02">
  <cim:IdentifiedObject.mRID>_559A1F8D-E49E-4CA3-AD4D-3D07C1566F02</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs38b_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_A98FC509-86C5-4C13-9A64-54590286AAC4"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_BF418D60-D342-430A-BFE7-2B27DFC539DF"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_BF418D60-D342-430A-BFE7-2B27DFC539DF">
  <cim:IdentifiedObject.mRID>_BF418D60-D342-430A-BFE7-2B27DFC539DF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs38b_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8AEA9895-DCC1-4A09-B7F3-8DE140FEC7E3"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_A80A2FD0-E0B5-4172-987E-2CFBA86715E2"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_14FA423D-9236-49FB-9FB4-31C38C702821">
  <cim:IdentifiedObject.mRID>_14FA423D-9236-49FB-9FB4-31C38C702821</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs39b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_FCF73681-3609-4B0F-B542-84115066B18A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E4054E6E-D986-4F40-A5B5-6CE664261C2F"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_E4054E6E-D986-4F40-A5B5-6CE664261C2F">
  <cim:IdentifiedObject.mRID>_E4054E6E-D986-4F40-A5B5-6CE664261C2F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs39b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_500138FD-1B6A-439C-9810-F6064D9DBDFB">
  <cim:PositionPoint.Location rdf:resource="#_E4054E6E-D986-4F40-A5B5-6CE664261C2F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_52415D71-9F31-4E6F-BF29-47F92AB0D644">
  <cim:PositionPoint.Location rdf:resource="#_E4054E6E-D986-4F40-A5B5-6CE664261C2F"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2652</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2002</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_62FDC594-09FD-4FF2-837E-14D331896416">
  <cim:PositionPoint.Location rdf:resource="#_E4054E6E-D986-4F40-A5B5-6CE664261C2F"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2652</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2002</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_06C0C945-4BFA-4646-B54B-98320620BC38">
  <cim:IdentifiedObject.mRID>_06C0C945-4BFA-4646-B54B-98320620BC38</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs39b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_14FA423D-9236-49FB-9FB4-31C38C702821"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_E27B6C55-973F-49C3-9201-C6F3C60BB078"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_E27B6C55-973F-49C3-9201-C6F3C60BB078">
  <cim:IdentifiedObject.mRID>_E27B6C55-973F-49C3-9201-C6F3C60BB078</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs39b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FCF73681-3609-4B0F-B542-84115066B18A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_B574A219-C971-4AE2-B271-1595052C5E19"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_7E82E76B-4CB7-487E-8911-0A704C0A147D">
  <cim:IdentifiedObject.mRID>_7E82E76B-4CB7-487E-8911-0A704C0A147D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs39b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_14FA423D-9236-49FB-9FB4-31C38C702821"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_B4AFA3EF-9AE6-48A8-84C7-16E2137F3CEE"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_B4AFA3EF-9AE6-48A8-84C7-16E2137F3CEE">
  <cim:IdentifiedObject.mRID>_B4AFA3EF-9AE6-48A8-84C7-16E2137F3CEE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs39b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FCF73681-3609-4B0F-B542-84115066B18A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_55EC6E7E-1B77-42BE-BC4B-88A6C2AE13C9"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_D7161C69-12FD-4ED1-AF16-6C9022672FA9">
  <cim:IdentifiedObject.mRID>_D7161C69-12FD-4ED1-AF16-6C9022672FA9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs39b_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_14FA423D-9236-49FB-9FB4-31C38C702821"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_B6223188-860E-416E-BDC7-946EBC9BAA54"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_B6223188-860E-416E-BDC7-946EBC9BAA54">
  <cim:IdentifiedObject.mRID>_B6223188-860E-416E-BDC7-946EBC9BAA54</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs39b_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FCF73681-3609-4B0F-B542-84115066B18A"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_55EC6E7E-1B77-42BE-BC4B-88A6C2AE13C9"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_4C172396-CDB3-4B99-A9F5-FB410F640C77">
  <cim:IdentifiedObject.mRID>_4C172396-CDB3-4B99-A9F5-FB410F640C77</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs41c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_8AA2B782-97C6-4B8C-A552-D5B7BECF23C5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9AE61B3E-2954-498B-91D7-9ABDFE340428"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_9AE61B3E-2954-498B-91D7-9ABDFE340428">
  <cim:IdentifiedObject.mRID>_9AE61B3E-2954-498B-91D7-9ABDFE340428</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs41c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_07E709BE-F2E3-4045-A5C1-DAB470291BFD">
  <cim:PositionPoint.Location rdf:resource="#_9AE61B3E-2954-498B-91D7-9ABDFE340428"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2300</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B53D8A92-1823-4960-B643-35C93D2CF536">
  <cim:PositionPoint.Location rdf:resource="#_9AE61B3E-2954-498B-91D7-9ABDFE340428"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2302</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2577</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_0F6E072E-23B8-40EF-9DBF-F7CA351647F9">
  <cim:PositionPoint.Location rdf:resource="#_9AE61B3E-2954-498B-91D7-9ABDFE340428"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2302</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2577</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_FEAB4010-5E18-4576-AB27-ACB1FA75AF95">
  <cim:IdentifiedObject.mRID>_FEAB4010-5E18-4576-AB27-ACB1FA75AF95</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs41c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_4C172396-CDB3-4B99-A9F5-FB410F640C77"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_2BD5B14C-EF13-4329-8929-96E5B5209477"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_2BD5B14C-EF13-4329-8929-96E5B5209477">
  <cim:IdentifiedObject.mRID>_2BD5B14C-EF13-4329-8929-96E5B5209477</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs41c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8AA2B782-97C6-4B8C-A552-D5B7BECF23C5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_08DB1207-DF01-404A-B7EE-008C3B1DB85A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_3360D0A1-A7D8-4C12-AE75-A9650E5FC058">
  <cim:IdentifiedObject.mRID>_3360D0A1-A7D8-4C12-AE75-A9650E5FC058</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs41c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_4C172396-CDB3-4B99-A9F5-FB410F640C77"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_FC48180C-39F1-4A8A-9C4C-01F3ED633128"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_FC48180C-39F1-4A8A-9C4C-01F3ED633128">
  <cim:IdentifiedObject.mRID>_FC48180C-39F1-4A8A-9C4C-01F3ED633128</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs41c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8AA2B782-97C6-4B8C-A552-D5B7BECF23C5"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_2E7B5B6F-8473-43E4-A723-976CE030A204"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_918E0F5B-E919-4FC5-B542-2B51545D3FA4">
  <cim:IdentifiedObject.mRID>_918E0F5B-E919-4FC5-B542-2B51545D3FA4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs41c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_4C172396-CDB3-4B99-A9F5-FB410F640C77"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_8A3D5B01-3EF3-4C82-9215-C1AE30101A9F"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_8A3D5B01-3EF3-4C82-9215-C1AE30101A9F">
  <cim:IdentifiedObject.mRID>_8A3D5B01-3EF3-4C82-9215-C1AE30101A9F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs41c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8AA2B782-97C6-4B8C-A552-D5B7BECF23C5"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_2E7B5B6F-8473-43E4-A723-976CE030A204"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_2069838E-FF5A-46B1-927B-791235DCAEE5">
  <cim:IdentifiedObject.mRID>_2069838E-FF5A-46B1-927B-791235DCAEE5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs42a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_C75AD1EB-AC83-4993-B7C6-AC4EB18B64F9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BB280F5A-01A2-458B-8067-B35C867EF3AD"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_BB280F5A-01A2-458B-8067-B35C867EF3AD">
  <cim:IdentifiedObject.mRID>_BB280F5A-01A2-458B-8067-B35C867EF3AD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs42a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_EAEC79FB-BB41-4905-8A45-EC6897D17151">
  <cim:PositionPoint.Location rdf:resource="#_BB280F5A-01A2-458B-8067-B35C867EF3AD"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2825</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_BB7ED11F-36BD-4368-8E8B-4897BD0258C1">
  <cim:PositionPoint.Location rdf:resource="#_BB280F5A-01A2-458B-8067-B35C867EF3AD"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1977</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2827</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_7E381DF5-BBE7-4725-ACA4-A1A7D1043E54">
  <cim:PositionPoint.Location rdf:resource="#_BB280F5A-01A2-458B-8067-B35C867EF3AD"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1977</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2827</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_9D9A5E96-2C88-495A-BF32-51ABD9B42230">
  <cim:IdentifiedObject.mRID>_9D9A5E96-2C88-495A-BF32-51ABD9B42230</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs42a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_2069838E-FF5A-46B1-927B-791235DCAEE5"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_4A5B1AFD-F684-47DD-9677-F2D8B75512D8"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_4A5B1AFD-F684-47DD-9677-F2D8B75512D8">
  <cim:IdentifiedObject.mRID>_4A5B1AFD-F684-47DD-9677-F2D8B75512D8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs42a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C75AD1EB-AC83-4993-B7C6-AC4EB18B64F9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_365F068D-9253-4A4F-A1BE-A261BDE1D3EF"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_8BFD4026-3879-4441-B508-81F6A6E55D00">
  <cim:IdentifiedObject.mRID>_8BFD4026-3879-4441-B508-81F6A6E55D00</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs42a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_2069838E-FF5A-46B1-927B-791235DCAEE5"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_6A54D55B-5A95-4491-992A-C0C91C33BEAC"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_6A54D55B-5A95-4491-992A-C0C91C33BEAC">
  <cim:IdentifiedObject.mRID>_6A54D55B-5A95-4491-992A-C0C91C33BEAC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs42a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C75AD1EB-AC83-4993-B7C6-AC4EB18B64F9"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_0B862FFC-EAF6-49E2-B579-57A5A483034B"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_7548FDE6-2524-4E3A-89D7-38B4EA083229">
  <cim:IdentifiedObject.mRID>_7548FDE6-2524-4E3A-89D7-38B4EA083229</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs42a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_2069838E-FF5A-46B1-927B-791235DCAEE5"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_F73BAF5F-5AA9-4CB3-9CA2-E66F39A1743A"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_F73BAF5F-5AA9-4CB3-9CA2-E66F39A1743A">
  <cim:IdentifiedObject.mRID>_F73BAF5F-5AA9-4CB3-9CA2-E66F39A1743A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs42a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C75AD1EB-AC83-4993-B7C6-AC4EB18B64F9"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_0B862FFC-EAF6-49E2-B579-57A5A483034B"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_539726B4-359B-43E6-B5A1-6EEFBA62222F">
  <cim:IdentifiedObject.mRID>_539726B4-359B-43E6-B5A1-6EEFBA62222F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs43b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_299CE606-B814-4040-85D8-DB4A72366DAA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_52B1B79A-25E0-4FBD-8D9A-409AE8A3C668"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_52B1B79A-25E0-4FBD-8D9A-409AE8A3C668">
  <cim:IdentifiedObject.mRID>_52B1B79A-25E0-4FBD-8D9A-409AE8A3C668</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs43b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_FE24312B-D0E5-46B4-B25C-B2259E8DE2CB">
  <cim:PositionPoint.Location rdf:resource="#_52B1B79A-25E0-4FBD-8D9A-409AE8A3C668"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2475</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2825</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_21295956-BDE4-4FA3-8303-4558A762F59E">
  <cim:PositionPoint.Location rdf:resource="#_52B1B79A-25E0-4FBD-8D9A-409AE8A3C668"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2477</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2827</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_87E0821A-FD04-490A-95D7-57B99018EC4B">
  <cim:PositionPoint.Location rdf:resource="#_52B1B79A-25E0-4FBD-8D9A-409AE8A3C668"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2477</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2827</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_D3F83FDC-92B3-49D0-80B4-B393FC5714BD">
  <cim:IdentifiedObject.mRID>_D3F83FDC-92B3-49D0-80B4-B393FC5714BD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs43b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_539726B4-359B-43E6-B5A1-6EEFBA62222F"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_FAA8A4BD-5692-4B26-81EC-A0B1E21BADE4"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_FAA8A4BD-5692-4B26-81EC-A0B1E21BADE4">
  <cim:IdentifiedObject.mRID>_FAA8A4BD-5692-4B26-81EC-A0B1E21BADE4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs43b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_299CE606-B814-4040-85D8-DB4A72366DAA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_A1710C76-7F12-4275-B366-23CDAFF5694A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_69C240BC-CEF8-4393-ABA9-D962487AF895">
  <cim:IdentifiedObject.mRID>_69C240BC-CEF8-4393-ABA9-D962487AF895</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs43b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_539726B4-359B-43E6-B5A1-6EEFBA62222F"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_0FB588BC-B8EA-442B-AA02-8F0C27762666"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_0FB588BC-B8EA-442B-AA02-8F0C27762666">
  <cim:IdentifiedObject.mRID>_0FB588BC-B8EA-442B-AA02-8F0C27762666</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs43b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_299CE606-B814-4040-85D8-DB4A72366DAA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_26A31879-EB57-4037-B654-9BC29B8C6818"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_F4BC3650-1C85-4B34-A504-54A20B99C608">
  <cim:IdentifiedObject.mRID>_F4BC3650-1C85-4B34-A504-54A20B99C608</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs43b_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_539726B4-359B-43E6-B5A1-6EEFBA62222F"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_4811E73A-61BB-4979-BF94-F4C39EDDC518"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_4811E73A-61BB-4979-BF94-F4C39EDDC518">
  <cim:IdentifiedObject.mRID>_4811E73A-61BB-4979-BF94-F4C39EDDC518</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs43b_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_299CE606-B814-4040-85D8-DB4A72366DAA"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_26A31879-EB57-4037-B654-9BC29B8C6818"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_FF946944-15BE-46C5-9E6F-25CC40F7146C">
  <cim:IdentifiedObject.mRID>_FF946944-15BE-46C5-9E6F-25CC40F7146C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs45a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_A6FD1795-1BEF-447C-8D13-FCF6CFA3128C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CF13DE91-5F99-41AF-B39A-2ACFC0568783"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_CF13DE91-5F99-41AF-B39A-2ACFC0568783">
  <cim:IdentifiedObject.mRID>_CF13DE91-5F99-41AF-B39A-2ACFC0568783</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs45a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_CC90E7F4-9650-4D03-8CD7-87A31527AA3E">
  <cim:PositionPoint.Location rdf:resource="#_CF13DE91-5F99-41AF-B39A-2ACFC0568783"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2175</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3025</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_C61AAD9F-12B1-4BB2-B3CC-A2DBCF9A2F95">
  <cim:PositionPoint.Location rdf:resource="#_CF13DE91-5F99-41AF-B39A-2ACFC0568783"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2177</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3027</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_67C114F8-384B-4123-A220-90CC16A79148">
  <cim:PositionPoint.Location rdf:resource="#_CF13DE91-5F99-41AF-B39A-2ACFC0568783"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2177</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3027</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_28D3CBD0-C213-4DA3-8500-42D08C259992">
  <cim:IdentifiedObject.mRID>_28D3CBD0-C213-4DA3-8500-42D08C259992</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs45a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_FF946944-15BE-46C5-9E6F-25CC40F7146C"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_1000340E-BCB3-4318-9A99-20FA21100035"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_1000340E-BCB3-4318-9A99-20FA21100035">
  <cim:IdentifiedObject.mRID>_1000340E-BCB3-4318-9A99-20FA21100035</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs45a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A6FD1795-1BEF-447C-8D13-FCF6CFA3128C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_87DBA43D-D35D-4380-B3AD-88613D83E012"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_9CFDC9C2-3F8A-4988-BBC2-61DE140B88F7">
  <cim:IdentifiedObject.mRID>_9CFDC9C2-3F8A-4988-BBC2-61DE140B88F7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs45a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_FF946944-15BE-46C5-9E6F-25CC40F7146C"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_77286088-DCF7-4CBC-B912-3BC37BC73780"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_77286088-DCF7-4CBC-B912-3BC37BC73780">
  <cim:IdentifiedObject.mRID>_77286088-DCF7-4CBC-B912-3BC37BC73780</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs45a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A6FD1795-1BEF-447C-8D13-FCF6CFA3128C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_F722669E-E809-497B-802D-99549F6D5149"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_FBECC445-3FA7-438C-9DC6-D6A78C54FCDD">
  <cim:IdentifiedObject.mRID>_FBECC445-3FA7-438C-9DC6-D6A78C54FCDD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs45a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_FF946944-15BE-46C5-9E6F-25CC40F7146C"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_0925BBA0-9109-437B-BB19-B84E9C4FF60B"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_0925BBA0-9109-437B-BB19-B84E9C4FF60B">
  <cim:IdentifiedObject.mRID>_0925BBA0-9109-437B-BB19-B84E9C4FF60B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs45a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A6FD1795-1BEF-447C-8D13-FCF6CFA3128C"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_F722669E-E809-497B-802D-99549F6D5149"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_C22CBF8B-5EC3-4BBB-B482-315A90CB2889">
  <cim:IdentifiedObject.mRID>_C22CBF8B-5EC3-4BBB-B482-315A90CB2889</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs46a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_A648E5AE-164C-4B30-BEA3-84917A1C3077"/>
  <cim:PowerSystemResource.Location rdf:resource="#_478B3E36-6DD4-4542-B577-ABE8091FD173"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_478B3E36-6DD4-4542-B577-ABE8091FD173">
  <cim:IdentifiedObject.mRID>_478B3E36-6DD4-4542-B577-ABE8091FD173</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs46a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7A9262FE-A40F-43D1-8131-60E7AE3AAFC5">
  <cim:PositionPoint.Location rdf:resource="#_478B3E36-6DD4-4542-B577-ABE8091FD173"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2475</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3025</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B68DEAFE-900F-4B07-BB71-9FA0A86C1EE0">
  <cim:PositionPoint.Location rdf:resource="#_478B3E36-6DD4-4542-B577-ABE8091FD173"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2477</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3027</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_2F7F9553-960A-4EA1-BB13-2178836EBC4E">
  <cim:PositionPoint.Location rdf:resource="#_478B3E36-6DD4-4542-B577-ABE8091FD173"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2477</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3027</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_9577D0E1-0C5D-4C06-846D-FD0DDBB1F548">
  <cim:IdentifiedObject.mRID>_9577D0E1-0C5D-4C06-846D-FD0DDBB1F548</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs46a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_C22CBF8B-5EC3-4BBB-B482-315A90CB2889"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_BF1F54D3-B8FE-466A-AE3B-48403C678F36"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_BF1F54D3-B8FE-466A-AE3B-48403C678F36">
  <cim:IdentifiedObject.mRID>_BF1F54D3-B8FE-466A-AE3B-48403C678F36</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs46a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A648E5AE-164C-4B30-BEA3-84917A1C3077"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_DED0B4DB-A081-4AB4-9766-89E9E0F58DDE"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_2DC6639F-B005-4403-A73F-A99D865BCE42">
  <cim:IdentifiedObject.mRID>_2DC6639F-B005-4403-A73F-A99D865BCE42</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs46a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_C22CBF8B-5EC3-4BBB-B482-315A90CB2889"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_07EFEA7B-7A12-4840-AC8D-2D83C4634807"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_07EFEA7B-7A12-4840-AC8D-2D83C4634807">
  <cim:IdentifiedObject.mRID>_07EFEA7B-7A12-4840-AC8D-2D83C4634807</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs46a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A648E5AE-164C-4B30-BEA3-84917A1C3077"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_37FBF1AE-A0B7-4288-BF0C-6041BA7202A4"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_6EC11EF8-1A1B-45D3-A79B-75C329310D38">
  <cim:IdentifiedObject.mRID>_6EC11EF8-1A1B-45D3-A79B-75C329310D38</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs46a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_C22CBF8B-5EC3-4BBB-B482-315A90CB2889"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_B8EA0D73-3C44-400A-9270-C30A5C363801"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_B8EA0D73-3C44-400A-9270-C30A5C363801">
  <cim:IdentifiedObject.mRID>_B8EA0D73-3C44-400A-9270-C30A5C363801</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs46a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A648E5AE-164C-4B30-BEA3-84917A1C3077"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_37FBF1AE-A0B7-4288-BF0C-6041BA7202A4"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_32AB56BC-E6B6-4432-8B54-54B79F51B393">
  <cim:IdentifiedObject.mRID>_32AB56BC-E6B6-4432-8B54-54B79F51B393</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_14861C90-BC63-4BDE-A8DA-2E1BFC98E66F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_56A48F4F-1B64-4D37-84DE-EDA0901D9FAA"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_56A48F4F-1B64-4D37-84DE-EDA0901D9FAA">
  <cim:IdentifiedObject.mRID>_56A48F4F-1B64-4D37-84DE-EDA0901D9FAA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E915685B-C245-402B-9A29-39AD2C7579BF">
  <cim:PositionPoint.Location rdf:resource="#_56A48F4F-1B64-4D37-84DE-EDA0901D9FAA"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2225</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_A9CA43BC-8E4C-461C-B11A-901CFE2D3299">
  <cim:PositionPoint.Location rdf:resource="#_56A48F4F-1B64-4D37-84DE-EDA0901D9FAA"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2227</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3277</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D8BB46E4-2917-4FDD-9A86-FFF4B7C2B4A3">
  <cim:PositionPoint.Location rdf:resource="#_56A48F4F-1B64-4D37-84DE-EDA0901D9FAA"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2227</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3277</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_0CB1786A-6F3A-4B1E-B26C-7CFFBED3225F">
  <cim:IdentifiedObject.mRID>_0CB1786A-6F3A-4B1E-B26C-7CFFBED3225F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_32AB56BC-E6B6-4432-8B54-54B79F51B393"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_2B3EEE23-B430-4901-8412-02D403118A5E"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_2B3EEE23-B430-4901-8412-02D403118A5E">
  <cim:IdentifiedObject.mRID>_2B3EEE23-B430-4901-8412-02D403118A5E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_14861C90-BC63-4BDE-A8DA-2E1BFC98E66F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_F3B5E105-B0B8-45E8-A973-B503B7C845FA"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_A21D534B-B4AD-4B1F-BB56-E372877E6FDA">
  <cim:IdentifiedObject.mRID>_A21D534B-B4AD-4B1F-BB56-E372877E6FDA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_32AB56BC-E6B6-4432-8B54-54B79F51B393"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_DB36EDE8-2761-4B59-9038-902163995FA7"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_DB36EDE8-2761-4B59-9038-902163995FA7">
  <cim:IdentifiedObject.mRID>_DB36EDE8-2761-4B59-9038-902163995FA7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_14861C90-BC63-4BDE-A8DA-2E1BFC98E66F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_5366FC47-83C3-4F3B-BA3A-794437A82548"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_AAE291BD-B732-4BE4-AF1D-975016919B01">
  <cim:IdentifiedObject.mRID>_AAE291BD-B732-4BE4-AF1D-975016919B01</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_32AB56BC-E6B6-4432-8B54-54B79F51B393"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_C8288F7F-E769-43F1-B384-E0420D331C03"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_C8288F7F-E769-43F1-B384-E0420D331C03">
  <cim:IdentifiedObject.mRID>_C8288F7F-E769-43F1-B384-E0420D331C03</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_14861C90-BC63-4BDE-A8DA-2E1BFC98E66F"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_5366FC47-83C3-4F3B-BA3A-794437A82548"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_8051C773-6BB1-45D8-A31A-E558F5DD4E1B">
  <cim:IdentifiedObject.mRID>_8051C773-6BB1-45D8-A31A-E558F5DD4E1B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_D412D7DC-3F2D-4F57-9885-92ACBC797FFD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_59B9CD09-98F9-4BC4-869F-BF6F9F2E561C"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_59B9CD09-98F9-4BC4-869F-BF6F9F2E561C">
  <cim:IdentifiedObject.mRID>_59B9CD09-98F9-4BC4-869F-BF6F9F2E561C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_FC4EB831-6CD8-4F90-A9A8-9FEE286B6A75">
  <cim:PositionPoint.Location rdf:resource="#_59B9CD09-98F9-4BC4-869F-BF6F9F2E561C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2225</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F9CEFEBE-B96B-4A59-AC40-DCB2F3B72E6A">
  <cim:PositionPoint.Location rdf:resource="#_59B9CD09-98F9-4BC4-869F-BF6F9F2E561C"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2226</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3278</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_263CDF59-E3FE-4014-875D-A0C1DA3B9833">
  <cim:PositionPoint.Location rdf:resource="#_59B9CD09-98F9-4BC4-869F-BF6F9F2E561C"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2226</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3278</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_38E7F893-14E6-4B72-9B5D-35D8BA609C3D">
  <cim:IdentifiedObject.mRID>_38E7F893-14E6-4B72-9B5D-35D8BA609C3D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_8051C773-6BB1-45D8-A31A-E558F5DD4E1B"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_D283DD82-361D-4C00-B04D-54065624A72C"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_D283DD82-361D-4C00-B04D-54065624A72C">
  <cim:IdentifiedObject.mRID>_D283DD82-361D-4C00-B04D-54065624A72C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D412D7DC-3F2D-4F57-9885-92ACBC797FFD"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_F3B5E105-B0B8-45E8-A973-B503B7C845FA"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_E86D21B8-0B13-4712-B27D-B83756229240"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_723FC209-2408-4BC4-8A89-C132040F2348">
  <cim:IdentifiedObject.mRID>_723FC209-2408-4BC4-8A89-C132040F2348</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_8051C773-6BB1-45D8-A31A-E558F5DD4E1B"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_FBEDA883-8727-43C9-9F3A-8738EB7FCB7D"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_FBEDA883-8727-43C9-9F3A-8738EB7FCB7D">
  <cim:IdentifiedObject.mRID>_FBEDA883-8727-43C9-9F3A-8738EB7FCB7D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D412D7DC-3F2D-4F57-9885-92ACBC797FFD"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_B4BE130B-C5E4-49C0-9EE3-19CC45FF116B"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_99949437-32E3-4E00-ADEE-1435B84853E7">
  <cim:IdentifiedObject.mRID>_99949437-32E3-4E00-ADEE-1435B84853E7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49b_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_8051C773-6BB1-45D8-A31A-E558F5DD4E1B"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_53F0619B-8835-4B03-A57D-5035DF7ECC39"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_53F0619B-8835-4B03-A57D-5035DF7ECC39">
  <cim:IdentifiedObject.mRID>_53F0619B-8835-4B03-A57D-5035DF7ECC39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49b_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D412D7DC-3F2D-4F57-9885-92ACBC797FFD"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_B4BE130B-C5E4-49C0-9EE3-19CC45FF116B"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_6CFD8E7D-6D03-43C7-B9EA-B9B598502D37">
  <cim:IdentifiedObject.mRID>_6CFD8E7D-6D03-43C7-B9EA-B9B598502D37</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_057E16BA-F6E0-4B0C-B66B-5260C5ED32EA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B538999E-08DB-463B-AD17-E9E7F3208831"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_B538999E-08DB-463B-AD17-E9E7F3208831">
  <cim:IdentifiedObject.mRID>_B538999E-08DB-463B-AD17-E9E7F3208831</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4101581E-6565-4B6B-9B89-1AC0AFC53F52">
  <cim:PositionPoint.Location rdf:resource="#_B538999E-08DB-463B-AD17-E9E7F3208831"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2225</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_90FF801F-7A3E-4B9C-AB94-19F32BC565DA">
  <cim:PositionPoint.Location rdf:resource="#_B538999E-08DB-463B-AD17-E9E7F3208831"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2228</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3279</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_5C85B550-E6A9-4CAD-8FDA-D99A6CDAD264">
  <cim:PositionPoint.Location rdf:resource="#_B538999E-08DB-463B-AD17-E9E7F3208831"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2228</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3279</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_59F3DC8A-A15B-48E7-BBED-42F8B1E56774">
  <cim:IdentifiedObject.mRID>_59F3DC8A-A15B-48E7-BBED-42F8B1E56774</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6CFD8E7D-6D03-43C7-B9EA-B9B598502D37"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_104326DC-2B20-40ED-BBAC-276EE6B6E756"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_104326DC-2B20-40ED-BBAC-276EE6B6E756">
  <cim:IdentifiedObject.mRID>_104326DC-2B20-40ED-BBAC-276EE6B6E756</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_057E16BA-F6E0-4B0C-B66B-5260C5ED32EA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_F3B5E105-B0B8-45E8-A973-B503B7C845FA"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_0C5AC458-7FA6-428A-9E04-610CDE992C22">
  <cim:IdentifiedObject.mRID>_0C5AC458-7FA6-428A-9E04-610CDE992C22</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6CFD8E7D-6D03-43C7-B9EA-B9B598502D37"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_6D480B17-7006-44A9-966D-A8D6C7B2F697"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_6D480B17-7006-44A9-966D-A8D6C7B2F697">
  <cim:IdentifiedObject.mRID>_6D480B17-7006-44A9-966D-A8D6C7B2F697</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_057E16BA-F6E0-4B0C-B66B-5260C5ED32EA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_B00E21E3-7DEC-4845-89C2-00CEF618D174"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_DFA37C11-94BA-49D3-BFA7-E07056045833">
  <cim:IdentifiedObject.mRID>_DFA37C11-94BA-49D3-BFA7-E07056045833</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6CFD8E7D-6D03-43C7-B9EA-B9B598502D37"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_23F874FA-C33E-41DE-BAE3-357DEEB5BBC1"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_23F874FA-C33E-41DE-BAE3-357DEEB5BBC1">
  <cim:IdentifiedObject.mRID>_23F874FA-C33E-41DE-BAE3-357DEEB5BBC1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_057E16BA-F6E0-4B0C-B66B-5260C5ED32EA"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_B00E21E3-7DEC-4845-89C2-00CEF618D174"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_241589BB-FDE3-4264-9AEB-CFDF07B9FD57">
  <cim:IdentifiedObject.mRID>_241589BB-FDE3-4264-9AEB-CFDF07B9FD57</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs50c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_310ED4DD-C2A8-402D-B820-E4990FDBA0AB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FA6B3234-2ACF-4ACC-ABA9-375F8C554870"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_FA6B3234-2ACF-4ACC-ABA9-375F8C554870">
  <cim:IdentifiedObject.mRID>_FA6B3234-2ACF-4ACC-ABA9-375F8C554870</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs50c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2CA7BAFA-E092-4818-B40D-28368440B52A">
  <cim:PositionPoint.Location rdf:resource="#_FA6B3234-2ACF-4ACC-ABA9-375F8C554870"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2475</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B3E41E01-C9B9-4293-832A-8F0821BDFFF3">
  <cim:PositionPoint.Location rdf:resource="#_FA6B3234-2ACF-4ACC-ABA9-375F8C554870"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2477</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3277</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E20559AD-721B-4117-9411-87969EEFB07D">
  <cim:PositionPoint.Location rdf:resource="#_FA6B3234-2ACF-4ACC-ABA9-375F8C554870"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2477</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3277</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_43DF4639-D876-4540-B9EA-51D6C630A29E">
  <cim:IdentifiedObject.mRID>_43DF4639-D876-4540-B9EA-51D6C630A29E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs50c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_241589BB-FDE3-4264-9AEB-CFDF07B9FD57"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_ECAAD8DC-DA8B-461E-8020-4AD0AF1B4D2A"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_ECAAD8DC-DA8B-461E-8020-4AD0AF1B4D2A">
  <cim:IdentifiedObject.mRID>_ECAAD8DC-DA8B-461E-8020-4AD0AF1B4D2A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs50c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_310ED4DD-C2A8-402D-B820-E4990FDBA0AB"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_E4DEBFD0-BFCA-4EFE-B646-70669FF9D9DD"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_AA6DCCE2-2EDF-4EC2-B339-86643801FD00">
  <cim:IdentifiedObject.mRID>_AA6DCCE2-2EDF-4EC2-B339-86643801FD00</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs50c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_241589BB-FDE3-4264-9AEB-CFDF07B9FD57"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_A25E180C-EEF6-42CB-9104-5B1A2B0D9652"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_A25E180C-EEF6-42CB-9104-5B1A2B0D9652">
  <cim:IdentifiedObject.mRID>_A25E180C-EEF6-42CB-9104-5B1A2B0D9652</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs50c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_310ED4DD-C2A8-402D-B820-E4990FDBA0AB"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_E24A8176-C57B-42A3-A1CC-1D5D06ECD380"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_C7EA5615-611E-46B3-BD66-CBFA8AA81049">
  <cim:IdentifiedObject.mRID>_C7EA5615-611E-46B3-BD66-CBFA8AA81049</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs50c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_241589BB-FDE3-4264-9AEB-CFDF07B9FD57"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_229B7B3D-496B-4500-A343-A418034622A4"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_229B7B3D-496B-4500-A343-A418034622A4">
  <cim:IdentifiedObject.mRID>_229B7B3D-496B-4500-A343-A418034622A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs50c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_310ED4DD-C2A8-402D-B820-E4990FDBA0AB"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_E24A8176-C57B-42A3-A1CC-1D5D06ECD380"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_00D1A55E-C78E-4D97-9D9E-60AA9A9B1C51">
  <cim:IdentifiedObject.mRID>_00D1A55E-C78E-4D97-9D9E-60AA9A9B1C51</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs51a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_5A95DB33-3477-4033-BD44-E1C5CFCB8032"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6411DA5C-25F8-4C39-B228-029216AC81E7"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_6411DA5C-25F8-4C39-B228-029216AC81E7">
  <cim:IdentifiedObject.mRID>_6411DA5C-25F8-4C39-B228-029216AC81E7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs51a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_FA30E4A6-96EC-493A-AA15-732231E627EF">
  <cim:PositionPoint.Location rdf:resource="#_6411DA5C-25F8-4C39-B228-029216AC81E7"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2725</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_5A4E1614-7298-4DB0-9E7C-4983AB593485">
  <cim:PositionPoint.Location rdf:resource="#_6411DA5C-25F8-4C39-B228-029216AC81E7"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2727</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3277</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_830957B5-E9B6-491C-BDAF-8229A8AB6FAC">
  <cim:PositionPoint.Location rdf:resource="#_6411DA5C-25F8-4C39-B228-029216AC81E7"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2727</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3277</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_EF501794-2196-44F1-B5DD-5AFAC7F89BF6">
  <cim:IdentifiedObject.mRID>_EF501794-2196-44F1-B5DD-5AFAC7F89BF6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs51a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_00D1A55E-C78E-4D97-9D9E-60AA9A9B1C51"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_BBBBFF62-293C-41B1-8C09-388577922E37"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_BBBBFF62-293C-41B1-8C09-388577922E37">
  <cim:IdentifiedObject.mRID>_BBBBFF62-293C-41B1-8C09-388577922E37</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs51a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5A95DB33-3477-4033-BD44-E1C5CFCB8032"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_C2660F5A-233A-4EC8-87D7-36FA9DFE8ADA"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_C7A969F9-DBED-448B-B18C-EE4C7D82AE81">
  <cim:IdentifiedObject.mRID>_C7A969F9-DBED-448B-B18C-EE4C7D82AE81</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs51a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_00D1A55E-C78E-4D97-9D9E-60AA9A9B1C51"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_879AE48C-B0CB-4C0D-9EFA-94ABBCB41C0B"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_879AE48C-B0CB-4C0D-9EFA-94ABBCB41C0B">
  <cim:IdentifiedObject.mRID>_879AE48C-B0CB-4C0D-9EFA-94ABBCB41C0B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs51a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5A95DB33-3477-4033-BD44-E1C5CFCB8032"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_1C10EA70-91D1-45D2-9A28-26F1C9A0A33D"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_D42C9246-AB8C-4CFF-AFFD-245A2882F671">
  <cim:IdentifiedObject.mRID>_D42C9246-AB8C-4CFF-AFFD-245A2882F671</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs51a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_00D1A55E-C78E-4D97-9D9E-60AA9A9B1C51"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_B472ECE2-6B9B-49C5-805E-908954972776"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_B472ECE2-6B9B-49C5-805E-908954972776">
  <cim:IdentifiedObject.mRID>_B472ECE2-6B9B-49C5-805E-908954972776</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs51a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5A95DB33-3477-4033-BD44-E1C5CFCB8032"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_1C10EA70-91D1-45D2-9A28-26F1C9A0A33D"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_21427402-C928-4BEB-9EFD-F1C6A21EF6F3">
  <cim:IdentifiedObject.mRID>_21427402-C928-4BEB-9EFD-F1C6A21EF6F3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs52a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_A2FEF57C-A9FA-449B-BF04-C433E6F93EA6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C1A0133A-2B47-45FD-B7A3-A37395CCBDBC"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_C1A0133A-2B47-45FD-B7A3-A37395CCBDBC">
  <cim:IdentifiedObject.mRID>_C1A0133A-2B47-45FD-B7A3-A37395CCBDBC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs52a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4B0676AD-40A6-4B36-A349-478ED5D816EB">
  <cim:PositionPoint.Location rdf:resource="#_C1A0133A-2B47-45FD-B7A3-A37395CCBDBC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_5C18EE5E-7876-41E2-8D60-DDCC932A3C56">
  <cim:PositionPoint.Location rdf:resource="#_C1A0133A-2B47-45FD-B7A3-A37395CCBDBC"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2002</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1502</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_1B155A8D-42AD-40F9-94B7-5D663858D726">
  <cim:PositionPoint.Location rdf:resource="#_C1A0133A-2B47-45FD-B7A3-A37395CCBDBC"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2002</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1502</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_91726772-39F0-4BAF-8922-5A37248061C0">
  <cim:IdentifiedObject.mRID>_91726772-39F0-4BAF-8922-5A37248061C0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs52a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_21427402-C928-4BEB-9EFD-F1C6A21EF6F3"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_E027170E-B25F-4D55-A2D4-7F3D0F980F06"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_E027170E-B25F-4D55-A2D4-7F3D0F980F06">
  <cim:IdentifiedObject.mRID>_E027170E-B25F-4D55-A2D4-7F3D0F980F06</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs52a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A2FEF57C-A9FA-449B-BF04-C433E6F93EA6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_5AA0EC57-C422-4DCF-A3E8-D27C5966F997"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_D55C2B57-F900-4055-8D95-AFEC6FF07484">
  <cim:IdentifiedObject.mRID>_D55C2B57-F900-4055-8D95-AFEC6FF07484</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs52a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_21427402-C928-4BEB-9EFD-F1C6A21EF6F3"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_B04F17A5-97B3-4B39-AE76-F48E6165D80D"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_B04F17A5-97B3-4B39-AE76-F48E6165D80D">
  <cim:IdentifiedObject.mRID>_B04F17A5-97B3-4B39-AE76-F48E6165D80D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs52a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A2FEF57C-A9FA-449B-BF04-C433E6F93EA6"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_1CFB9991-0048-4091-BF86-8175F4535262"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_E6C98816-3998-48F8-93B4-601345C3BFDF">
  <cim:IdentifiedObject.mRID>_E6C98816-3998-48F8-93B4-601345C3BFDF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs52a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_21427402-C928-4BEB-9EFD-F1C6A21EF6F3"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_6E6C9AB6-6E5D-43AE-9663-18717B5F8774"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_6E6C9AB6-6E5D-43AE-9663-18717B5F8774">
  <cim:IdentifiedObject.mRID>_6E6C9AB6-6E5D-43AE-9663-18717B5F8774</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs52a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A2FEF57C-A9FA-449B-BF04-C433E6F93EA6"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_1CFB9991-0048-4091-BF86-8175F4535262"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_860B4E09-57B5-4883-93AA-9443FC8A449D">
  <cim:IdentifiedObject.mRID>_860B4E09-57B5-4883-93AA-9443FC8A449D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs53a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_2E4FDC73-42E2-414A-93D2-FA5D8D6053DB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DC69D137-6C77-4841-96FF-FAB77107016A"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_DC69D137-6C77-4841-96FF-FAB77107016A">
  <cim:IdentifiedObject.mRID>_DC69D137-6C77-4841-96FF-FAB77107016A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs53a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_56B05634-F7A4-49AC-9B7F-16A0C643D1A6">
  <cim:PositionPoint.Location rdf:resource="#_DC69D137-6C77-4841-96FF-FAB77107016A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_C3B99C7D-6B4F-4A61-ACB0-6A5F58D34AE0">
  <cim:PositionPoint.Location rdf:resource="#_DC69D137-6C77-4841-96FF-FAB77107016A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2202</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1502</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_90DD2FA6-3C8B-455C-B9D7-D372EF83E5D1">
  <cim:PositionPoint.Location rdf:resource="#_DC69D137-6C77-4841-96FF-FAB77107016A"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2202</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1502</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_6B8076B5-F54B-44F9-9DD9-58196175451B">
  <cim:IdentifiedObject.mRID>_6B8076B5-F54B-44F9-9DD9-58196175451B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs53a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_860B4E09-57B5-4883-93AA-9443FC8A449D"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_DE8716E2-B59C-40B3-9BDD-825C74459101"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_DE8716E2-B59C-40B3-9BDD-825C74459101">
  <cim:IdentifiedObject.mRID>_DE8716E2-B59C-40B3-9BDD-825C74459101</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs53a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2E4FDC73-42E2-414A-93D2-FA5D8D6053DB"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_210A18A7-B646-444D-9710-22150F43C24C"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_C433ADE0-BD30-456C-B47B-65C9DEC56F4E">
  <cim:IdentifiedObject.mRID>_C433ADE0-BD30-456C-B47B-65C9DEC56F4E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs53a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_860B4E09-57B5-4883-93AA-9443FC8A449D"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_E9DCFA4E-4B0A-464E-955F-7DA09D37C998"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_E9DCFA4E-4B0A-464E-955F-7DA09D37C998">
  <cim:IdentifiedObject.mRID>_E9DCFA4E-4B0A-464E-955F-7DA09D37C998</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs53a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2E4FDC73-42E2-414A-93D2-FA5D8D6053DB"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_3AC5D6B5-9901-4478-B770-5AF9525AD6D4"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_763254E7-8730-4EC0-8FC6-161D00990578">
  <cim:IdentifiedObject.mRID>_763254E7-8730-4EC0-8FC6-161D00990578</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs53a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_860B4E09-57B5-4883-93AA-9443FC8A449D"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_F36F1496-CDAE-4BD2-85D6-B6C19373B7A5"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_F36F1496-CDAE-4BD2-85D6-B6C19373B7A5">
  <cim:IdentifiedObject.mRID>_F36F1496-CDAE-4BD2-85D6-B6C19373B7A5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs53a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2E4FDC73-42E2-414A-93D2-FA5D8D6053DB"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_3AC5D6B5-9901-4478-B770-5AF9525AD6D4"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_BE49131E-DF23-4D1C-9754-10F7FB5EF63B">
  <cim:IdentifiedObject.mRID>_BE49131E-DF23-4D1C-9754-10F7FB5EF63B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs55a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_DD21324D-EA62-4431-AFF6-D174C0D4B85A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0BB7A27D-5594-4005-AA7F-0E8F2C15A4E8"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_0BB7A27D-5594-4005-AA7F-0E8F2C15A4E8">
  <cim:IdentifiedObject.mRID>_0BB7A27D-5594-4005-AA7F-0E8F2C15A4E8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs55a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_CE9C350C-460C-43DB-A1FA-A00E85187EC2">
  <cim:PositionPoint.Location rdf:resource="#_0BB7A27D-5594-4005-AA7F-0E8F2C15A4E8"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2600</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E9080FCD-9C09-4084-BB33-0E26E2BEB902">
  <cim:PositionPoint.Location rdf:resource="#_0BB7A27D-5594-4005-AA7F-0E8F2C15A4E8"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2602</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1502</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_085BF44D-FDAD-45A8-B021-D85696D7BA22">
  <cim:PositionPoint.Location rdf:resource="#_0BB7A27D-5594-4005-AA7F-0E8F2C15A4E8"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2602</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1502</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_72549EC7-50BE-4DEF-96D3-145628663AE8">
  <cim:IdentifiedObject.mRID>_72549EC7-50BE-4DEF-96D3-145628663AE8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs55a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_BE49131E-DF23-4D1C-9754-10F7FB5EF63B"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_BFF362CA-4945-4E36-8F84-BA53CC8C56E8"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_BFF362CA-4945-4E36-8F84-BA53CC8C56E8">
  <cim:IdentifiedObject.mRID>_BFF362CA-4945-4E36-8F84-BA53CC8C56E8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs55a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DD21324D-EA62-4431-AFF6-D174C0D4B85A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_A6C87F7B-C953-4E25-8222-8EC50B42ED50"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_370A9FCF-6AB1-49DC-AD09-4D9B1FE36CB7">
  <cim:IdentifiedObject.mRID>_370A9FCF-6AB1-49DC-AD09-4D9B1FE36CB7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs55a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_BE49131E-DF23-4D1C-9754-10F7FB5EF63B"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_059D1250-0BE7-48C4-9E30-C5F81D1C39A1"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_059D1250-0BE7-48C4-9E30-C5F81D1C39A1">
  <cim:IdentifiedObject.mRID>_059D1250-0BE7-48C4-9E30-C5F81D1C39A1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs55a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DD21324D-EA62-4431-AFF6-D174C0D4B85A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_7906AA93-4414-499C-9FB2-8BB12823C072"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_2A436B1F-DDAB-4FE5-B575-7761D5C8086D">
  <cim:IdentifiedObject.mRID>_2A436B1F-DDAB-4FE5-B575-7761D5C8086D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs55a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_BE49131E-DF23-4D1C-9754-10F7FB5EF63B"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_4330F28D-D6BF-4B16-B7F1-0978E987287D"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_4330F28D-D6BF-4B16-B7F1-0978E987287D">
  <cim:IdentifiedObject.mRID>_4330F28D-D6BF-4B16-B7F1-0978E987287D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs55a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DD21324D-EA62-4431-AFF6-D174C0D4B85A"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_7906AA93-4414-499C-9FB2-8BB12823C072"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_6459E005-08D1-4BF7-B38C-7DDD321A2B07">
  <cim:IdentifiedObject.mRID>_6459E005-08D1-4BF7-B38C-7DDD321A2B07</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs56b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_49E52CA8-E1BA-4910-A660-8C144C391DE4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4CEC7180-E151-41C8-9C2F-048E89481CB8"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_4CEC7180-E151-41C8-9C2F-048E89481CB8">
  <cim:IdentifiedObject.mRID>_4CEC7180-E151-41C8-9C2F-048E89481CB8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs56b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_BC0B06CF-71DC-4FC1-846B-F5089CAAC900">
  <cim:PositionPoint.Location rdf:resource="#_4CEC7180-E151-41C8-9C2F-048E89481CB8"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2875</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_DB0FEC9B-366A-40D3-A6C3-62F26C00CA4B">
  <cim:PositionPoint.Location rdf:resource="#_4CEC7180-E151-41C8-9C2F-048E89481CB8"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2877</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1502</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_7C2C2A3A-1C9F-4985-8CC5-A6392CD594E8">
  <cim:PositionPoint.Location rdf:resource="#_4CEC7180-E151-41C8-9C2F-048E89481CB8"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2877</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1502</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_6AB078AD-7493-4AA3-9DBA-6C2840E263B6">
  <cim:IdentifiedObject.mRID>_6AB078AD-7493-4AA3-9DBA-6C2840E263B6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs56b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6459E005-08D1-4BF7-B38C-7DDD321A2B07"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_A315D107-0422-4129-AB9B-3D2E33BC775D"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_A315D107-0422-4129-AB9B-3D2E33BC775D">
  <cim:IdentifiedObject.mRID>_A315D107-0422-4129-AB9B-3D2E33BC775D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs56b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_49E52CA8-E1BA-4910-A660-8C144C391DE4"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_FA7A746F-071A-4A6F-9B14-1A175B9F90A7"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_121B9D40-11E4-4994-80EE-6232169F454F">
  <cim:IdentifiedObject.mRID>_121B9D40-11E4-4994-80EE-6232169F454F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs56b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6459E005-08D1-4BF7-B38C-7DDD321A2B07"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_A28B1199-60D9-4C32-9FE1-BAC06F8B43BC"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_A28B1199-60D9-4C32-9FE1-BAC06F8B43BC">
  <cim:IdentifiedObject.mRID>_A28B1199-60D9-4C32-9FE1-BAC06F8B43BC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs56b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_49E52CA8-E1BA-4910-A660-8C144C391DE4"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_06C36A4F-AC66-4A55-A0E6-DF613814B964"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_054D28EA-1C4D-4B0D-88EF-9E09DDA5FD8E">
  <cim:IdentifiedObject.mRID>_054D28EA-1C4D-4B0D-88EF-9E09DDA5FD8E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs56b_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6459E005-08D1-4BF7-B38C-7DDD321A2B07"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_E25F53C4-A427-43DF-BD56-B213F6DF93DC"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_E25F53C4-A427-43DF-BD56-B213F6DF93DC">
  <cim:IdentifiedObject.mRID>_E25F53C4-A427-43DF-BD56-B213F6DF93DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs56b_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_49E52CA8-E1BA-4910-A660-8C144C391DE4"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_06C36A4F-AC66-4A55-A0E6-DF613814B964"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_223536BF-3455-4E82-AACE-6AC65FB5A2FA">
  <cim:IdentifiedObject.mRID>_223536BF-3455-4E82-AACE-6AC65FB5A2FA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs58b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_DD41541A-EB91-4060-9EA7-D1D253D709AB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5A0C008C-5FEA-431B-8417-F5392494613F"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_5A0C008C-5FEA-431B-8417-F5392494613F">
  <cim:IdentifiedObject.mRID>_5A0C008C-5FEA-431B-8417-F5392494613F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs58b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E3188C8C-17D2-4232-8B30-33F0E3175059">
  <cim:PositionPoint.Location rdf:resource="#_5A0C008C-5FEA-431B-8417-F5392494613F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_6B91F087-BED2-4081-AF60-1CBF1AB19E3A">
  <cim:PositionPoint.Location rdf:resource="#_5A0C008C-5FEA-431B-8417-F5392494613F"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2077</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1852</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_DF2B6DA9-52F7-48F3-83A6-AD171EEE897C">
  <cim:PositionPoint.Location rdf:resource="#_5A0C008C-5FEA-431B-8417-F5392494613F"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2077</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1852</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_6821010A-751A-4406-855B-F4FB6FBA1023">
  <cim:IdentifiedObject.mRID>_6821010A-751A-4406-855B-F4FB6FBA1023</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs58b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_223536BF-3455-4E82-AACE-6AC65FB5A2FA"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_428F2CD0-4A39-4E0C-A3C5-016666F63D31"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_428F2CD0-4A39-4E0C-A3C5-016666F63D31">
  <cim:IdentifiedObject.mRID>_428F2CD0-4A39-4E0C-A3C5-016666F63D31</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs58b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DD41541A-EB91-4060-9EA7-D1D253D709AB"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_3272F51A-2AA7-4396-AD74-E07B817D1632"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_FAEB42C0-0C40-4E5E-A3AD-CCE8FB44C387">
  <cim:IdentifiedObject.mRID>_FAEB42C0-0C40-4E5E-A3AD-CCE8FB44C387</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs58b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_223536BF-3455-4E82-AACE-6AC65FB5A2FA"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_A2EE7D0A-7781-4081-AC23-AAF0455B4676"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_A2EE7D0A-7781-4081-AC23-AAF0455B4676">
  <cim:IdentifiedObject.mRID>_A2EE7D0A-7781-4081-AC23-AAF0455B4676</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs58b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DD41541A-EB91-4060-9EA7-D1D253D709AB"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_FAF1F659-39E6-4D90-BD76-60A09175AAE2"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_E42C4296-7B4F-45EC-93DD-E2C844F4E1F5">
  <cim:IdentifiedObject.mRID>_E42C4296-7B4F-45EC-93DD-E2C844F4E1F5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs58b_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_223536BF-3455-4E82-AACE-6AC65FB5A2FA"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_2A72DE75-9046-4D2C-8661-26FC3E1D4483"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_2A72DE75-9046-4D2C-8661-26FC3E1D4483">
  <cim:IdentifiedObject.mRID>_2A72DE75-9046-4D2C-8661-26FC3E1D4483</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs58b_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DD41541A-EB91-4060-9EA7-D1D253D709AB"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_FAF1F659-39E6-4D90-BD76-60A09175AAE2"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_C9F102EA-D9F0-4808-8A7F-1053C2FDA642">
  <cim:IdentifiedObject.mRID>_C9F102EA-D9F0-4808-8A7F-1053C2FDA642</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs59b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_6CB296D6-B849-4560-84A3-7835EC53E9FC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D57751B5-58EE-43B8-893C-23E7CB174342"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_D57751B5-58EE-43B8-893C-23E7CB174342">
  <cim:IdentifiedObject.mRID>_D57751B5-58EE-43B8-893C-23E7CB174342</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs59b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_1F9558B0-7F72-4715-9702-3EFB162F79EE">
  <cim:PositionPoint.Location rdf:resource="#_D57751B5-58EE-43B8-893C-23E7CB174342"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1825</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_AD2EFD3C-E0FF-4342-9F50-781595510391">
  <cim:PositionPoint.Location rdf:resource="#_D57751B5-58EE-43B8-893C-23E7CB174342"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1827</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1852</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B8E7F036-260D-4502-B37D-1C4F373C84B6">
  <cim:PositionPoint.Location rdf:resource="#_D57751B5-58EE-43B8-893C-23E7CB174342"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1827</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1852</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_2AB9289B-3641-4DF7-AA8C-9B4428E2DE8B">
  <cim:IdentifiedObject.mRID>_2AB9289B-3641-4DF7-AA8C-9B4428E2DE8B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs59b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_C9F102EA-D9F0-4808-8A7F-1053C2FDA642"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_6E632803-2786-4FFD-B3C3-66C62F4D2EA0"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_6E632803-2786-4FFD-B3C3-66C62F4D2EA0">
  <cim:IdentifiedObject.mRID>_6E632803-2786-4FFD-B3C3-66C62F4D2EA0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs59b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6CB296D6-B849-4560-84A3-7835EC53E9FC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_AEDD643B-503D-4882-8E98-3893DF34A1D9"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_29D43934-42C2-418C-9515-51080B1E9A4A">
  <cim:IdentifiedObject.mRID>_29D43934-42C2-418C-9515-51080B1E9A4A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs59b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_C9F102EA-D9F0-4808-8A7F-1053C2FDA642"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_345422A3-4693-4E11-BECF-72965B784204"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_345422A3-4693-4E11-BECF-72965B784204">
  <cim:IdentifiedObject.mRID>_345422A3-4693-4E11-BECF-72965B784204</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs59b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6CB296D6-B849-4560-84A3-7835EC53E9FC"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_4B5AA291-5252-47D8-B847-BE7CF5149B97"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_FBA8C4DC-4668-4464-B2CF-1E18F392D849">
  <cim:IdentifiedObject.mRID>_FBA8C4DC-4668-4464-B2CF-1E18F392D849</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs59b_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_C9F102EA-D9F0-4808-8A7F-1053C2FDA642"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_E4F91783-8316-4F19-89E0-6F3338A3A44F"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_E4F91783-8316-4F19-89E0-6F3338A3A44F">
  <cim:IdentifiedObject.mRID>_E4F91783-8316-4F19-89E0-6F3338A3A44F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs59b_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6CB296D6-B849-4560-84A3-7835EC53E9FC"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_4B5AA291-5252-47D8-B847-BE7CF5149B97"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_94E43D9A-21C4-47FF-BBAB-9F3B8F0E4F99">
  <cim:IdentifiedObject.mRID>_94E43D9A-21C4-47FF-BBAB-9F3B8F0E4F99</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs60a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_093D16D8-239A-475F-9FD7-61531AD5BC8F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CF4CDCA3-07F2-4CD2-8EB3-85885D39DB96"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_CF4CDCA3-07F2-4CD2-8EB3-85885D39DB96">
  <cim:IdentifiedObject.mRID>_CF4CDCA3-07F2-4CD2-8EB3-85885D39DB96</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs60a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_91BB38CF-25BA-4D87-9547-619D1ADDF62A">
  <cim:PositionPoint.Location rdf:resource="#_CF4CDCA3-07F2-4CD2-8EB3-85885D39DB96"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_4E1FC017-6622-44EA-93F9-C4615FD8ACC7">
  <cim:PositionPoint.Location rdf:resource="#_CF4CDCA3-07F2-4CD2-8EB3-85885D39DB96"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3077</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1852</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_211A36AF-B2BF-4440-B283-BF5BD1D2A737">
  <cim:PositionPoint.Location rdf:resource="#_CF4CDCA3-07F2-4CD2-8EB3-85885D39DB96"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3077</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1852</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_DAFE481B-C578-4641-AA38-DE2FEFCBE20A">
  <cim:IdentifiedObject.mRID>_DAFE481B-C578-4641-AA38-DE2FEFCBE20A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs60a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_94E43D9A-21C4-47FF-BBAB-9F3B8F0E4F99"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_27DE6A9D-5D2D-4153-A6B1-66921329F069"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_27DE6A9D-5D2D-4153-A6B1-66921329F069">
  <cim:IdentifiedObject.mRID>_27DE6A9D-5D2D-4153-A6B1-66921329F069</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs60a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_093D16D8-239A-475F-9FD7-61531AD5BC8F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_D708B6F1-E995-4521-A336-C981DF0801F2"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_AEFAC6B2-DB5D-407B-9B82-B883CFEFE5C2">
  <cim:IdentifiedObject.mRID>_AEFAC6B2-DB5D-407B-9B82-B883CFEFE5C2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs60a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_94E43D9A-21C4-47FF-BBAB-9F3B8F0E4F99"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_9D8C55F6-6AC0-462E-92B1-EE85FEE48B20"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_9D8C55F6-6AC0-462E-92B1-EE85FEE48B20">
  <cim:IdentifiedObject.mRID>_9D8C55F6-6AC0-462E-92B1-EE85FEE48B20</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs60a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_093D16D8-239A-475F-9FD7-61531AD5BC8F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_0B85EBC8-C414-49EA-A965-F246853296B7"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_5F3506E3-3056-4D24-80C2-8ED0ADA41A2F">
  <cim:IdentifiedObject.mRID>_5F3506E3-3056-4D24-80C2-8ED0ADA41A2F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs60a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_94E43D9A-21C4-47FF-BBAB-9F3B8F0E4F99"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_2110A34D-8DF0-47DD-ABCA-62167033735D"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_2110A34D-8DF0-47DD-ABCA-62167033735D">
  <cim:IdentifiedObject.mRID>_2110A34D-8DF0-47DD-ABCA-62167033735D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs60a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_093D16D8-239A-475F-9FD7-61531AD5BC8F"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_0B85EBC8-C414-49EA-A965-F246853296B7"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_CDD2407D-656F-4EBA-82CA-1659146C4A5C">
  <cim:IdentifiedObject.mRID>_CDD2407D-656F-4EBA-82CA-1659146C4A5C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs62c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_F7D8D6CF-E5F4-4093-A487-BF43802BDA43"/>
  <cim:PowerSystemResource.Location rdf:resource="#_607E9A50-B106-45D5-8DCA-1B9D8B3B8C29"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_607E9A50-B106-45D5-8DCA-1B9D8B3B8C29">
  <cim:IdentifiedObject.mRID>_607E9A50-B106-45D5-8DCA-1B9D8B3B8C29</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs62c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_CBF8AFDF-B8A9-4771-8B0E-C933A1FB3BE6">
  <cim:PositionPoint.Location rdf:resource="#_607E9A50-B106-45D5-8DCA-1B9D8B3B8C29"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E1922245-F163-4B94-A173-6FBF3F34A2AB">
  <cim:PositionPoint.Location rdf:resource="#_607E9A50-B106-45D5-8DCA-1B9D8B3B8C29"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3077</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2102</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_47247DAA-D550-46B2-A51E-66E868919D51">
  <cim:PositionPoint.Location rdf:resource="#_607E9A50-B106-45D5-8DCA-1B9D8B3B8C29"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3077</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2102</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_38037D6A-9647-4864-BF14-D6A1D4FA9EF1">
  <cim:IdentifiedObject.mRID>_38037D6A-9647-4864-BF14-D6A1D4FA9EF1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs62c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_CDD2407D-656F-4EBA-82CA-1659146C4A5C"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_8812EF71-AF4B-4861-A3B7-E59499BA6672"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_8812EF71-AF4B-4861-A3B7-E59499BA6672">
  <cim:IdentifiedObject.mRID>_8812EF71-AF4B-4861-A3B7-E59499BA6672</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs62c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F7D8D6CF-E5F4-4093-A487-BF43802BDA43"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_235C12CB-A43C-445A-A61F-AA6C5AB2D8AF"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_26EB7A7E-CD04-46C2-B3A8-4957C8A2DD58">
  <cim:IdentifiedObject.mRID>_26EB7A7E-CD04-46C2-B3A8-4957C8A2DD58</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs62c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_CDD2407D-656F-4EBA-82CA-1659146C4A5C"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_EEC198AC-D8AD-4169-B9FF-2494E538037F"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_EEC198AC-D8AD-4169-B9FF-2494E538037F">
  <cim:IdentifiedObject.mRID>_EEC198AC-D8AD-4169-B9FF-2494E538037F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs62c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F7D8D6CF-E5F4-4093-A487-BF43802BDA43"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_990E7F33-BE8F-40C0-915B-D18C9CB65806"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_1F8496B5-AE73-4031-B034-DBE3B4C4CE39">
  <cim:IdentifiedObject.mRID>_1F8496B5-AE73-4031-B034-DBE3B4C4CE39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs62c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_CDD2407D-656F-4EBA-82CA-1659146C4A5C"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_D7FD50DB-FFF3-43CA-BD12-80FEC54B7119"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_D7FD50DB-FFF3-43CA-BD12-80FEC54B7119">
  <cim:IdentifiedObject.mRID>_D7FD50DB-FFF3-43CA-BD12-80FEC54B7119</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs62c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F7D8D6CF-E5F4-4093-A487-BF43802BDA43"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_990E7F33-BE8F-40C0-915B-D18C9CB65806"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_567FB9A8-BCF2-4B25-8C24-080D181B11E5">
  <cim:IdentifiedObject.mRID>_567FB9A8-BCF2-4B25-8C24-080D181B11E5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs63a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_D5F9B7D7-38A9-4BA4-99CE-6B1D30EB45C9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_05C930E2-C79F-4CEC-BC48-5CD5BF321695"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_05C930E2-C79F-4CEC-BC48-5CD5BF321695">
  <cim:IdentifiedObject.mRID>_05C930E2-C79F-4CEC-BC48-5CD5BF321695</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs63a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2FE62E78-43DB-43B0-9F88-2B76EDF5C2B4">
  <cim:PositionPoint.Location rdf:resource="#_05C930E2-C79F-4CEC-BC48-5CD5BF321695"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_3BD057AA-DF1E-411D-A7AF-0C00CB9DD216">
  <cim:PositionPoint.Location rdf:resource="#_05C930E2-C79F-4CEC-BC48-5CD5BF321695"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3077</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2277</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_EB7A4986-E0EF-48B2-8007-7D348D26526C">
  <cim:PositionPoint.Location rdf:resource="#_05C930E2-C79F-4CEC-BC48-5CD5BF321695"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3077</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2277</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_6EA89074-E693-403D-91BA-CB0558C2599C">
  <cim:IdentifiedObject.mRID>_6EA89074-E693-403D-91BA-CB0558C2599C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs63a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_567FB9A8-BCF2-4B25-8C24-080D181B11E5"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_F72000DA-F92F-4989-AF76-7453924B4AAB"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_F72000DA-F92F-4989-AF76-7453924B4AAB">
  <cim:IdentifiedObject.mRID>_F72000DA-F92F-4989-AF76-7453924B4AAB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs63a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D5F9B7D7-38A9-4BA4-99CE-6B1D30EB45C9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_66EC6A43-B1CB-413A-B000-7CC826C93B14"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_D71AE227-9919-4D81-BE55-4742F615C8E5">
  <cim:IdentifiedObject.mRID>_D71AE227-9919-4D81-BE55-4742F615C8E5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs63a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_567FB9A8-BCF2-4B25-8C24-080D181B11E5"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_9AFFE12D-F249-45EB-8C98-3E6B50E7C03E"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_9AFFE12D-F249-45EB-8C98-3E6B50E7C03E">
  <cim:IdentifiedObject.mRID>_9AFFE12D-F249-45EB-8C98-3E6B50E7C03E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs63a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D5F9B7D7-38A9-4BA4-99CE-6B1D30EB45C9"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_EE1FC0A8-EB91-4063-8F52-93C1C3B87B3E"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_3A0DC05C-E180-4BBE-A355-7C557CA0892A">
  <cim:IdentifiedObject.mRID>_3A0DC05C-E180-4BBE-A355-7C557CA0892A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs63a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_567FB9A8-BCF2-4B25-8C24-080D181B11E5"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_B4FC1DA0-3C54-49E3-A6CE-6EBFF39D7AEB"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_B4FC1DA0-3C54-49E3-A6CE-6EBFF39D7AEB">
  <cim:IdentifiedObject.mRID>_B4FC1DA0-3C54-49E3-A6CE-6EBFF39D7AEB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs63a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D5F9B7D7-38A9-4BA4-99CE-6B1D30EB45C9"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_EE1FC0A8-EB91-4063-8F52-93C1C3B87B3E"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_CAEE8DD0-6562-4150-ACA4-6BE92008F769">
  <cim:IdentifiedObject.mRID>_CAEE8DD0-6562-4150-ACA4-6BE92008F769</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs64b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_755C8207-2965-4128-A81F-66839D6A3133"/>
  <cim:PowerSystemResource.Location rdf:resource="#_34E9EBA9-07B6-4539-8FCF-3CF6117788AD"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_34E9EBA9-07B6-4539-8FCF-3CF6117788AD">
  <cim:IdentifiedObject.mRID>_34E9EBA9-07B6-4539-8FCF-3CF6117788AD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs64b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_BF5AA6D6-6769-4560-BF01-75B3D087066C">
  <cim:PositionPoint.Location rdf:resource="#_34E9EBA9-07B6-4539-8FCF-3CF6117788AD"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_96A2A46A-D4B4-4EA2-913A-46BD403B696A">
  <cim:PositionPoint.Location rdf:resource="#_34E9EBA9-07B6-4539-8FCF-3CF6117788AD"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3077</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2627</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F328EE7A-95AB-474B-A110-3D1FB8F68F0F">
  <cim:PositionPoint.Location rdf:resource="#_34E9EBA9-07B6-4539-8FCF-3CF6117788AD"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3077</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2627</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_83B4A831-9BA7-4908-957D-665422403170">
  <cim:IdentifiedObject.mRID>_83B4A831-9BA7-4908-957D-665422403170</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs64b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_CAEE8DD0-6562-4150-ACA4-6BE92008F769"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_6AA12EEE-E965-49E6-A30A-C7074F85EC9F"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_6AA12EEE-E965-49E6-A30A-C7074F85EC9F">
  <cim:IdentifiedObject.mRID>_6AA12EEE-E965-49E6-A30A-C7074F85EC9F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs64b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_755C8207-2965-4128-A81F-66839D6A3133"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_142C4B43-ED03-4B85-A0C7-4D829B770B22"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_E86D21B8-0B13-4712-B27D-B83756229240"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_AFF992C5-5543-420D-8A93-99969AD49876">
  <cim:IdentifiedObject.mRID>_AFF992C5-5543-420D-8A93-99969AD49876</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs64b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_CAEE8DD0-6562-4150-ACA4-6BE92008F769"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_3DB9E543-75F5-4EAD-9F3D-F40B8D78DB6C"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_3DB9E543-75F5-4EAD-9F3D-F40B8D78DB6C">
  <cim:IdentifiedObject.mRID>_3DB9E543-75F5-4EAD-9F3D-F40B8D78DB6C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs64b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_755C8207-2965-4128-A81F-66839D6A3133"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_54451880-1B5A-4863-828C-3E978F4D6F76"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_74EEF5E4-7878-4477-B5C5-4D93DD5EFA84">
  <cim:IdentifiedObject.mRID>_74EEF5E4-7878-4477-B5C5-4D93DD5EFA84</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs64b_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_CAEE8DD0-6562-4150-ACA4-6BE92008F769"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_300CC9D2-5299-4514-8BF5-87C081DCB3F4"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_300CC9D2-5299-4514-8BF5-87C081DCB3F4">
  <cim:IdentifiedObject.mRID>_300CC9D2-5299-4514-8BF5-87C081DCB3F4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs64b_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_755C8207-2965-4128-A81F-66839D6A3133"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_54451880-1B5A-4863-828C-3E978F4D6F76"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_062B51E2-B2FC-4F9F-9DE6-79E0373D39A3">
  <cim:IdentifiedObject.mRID>_062B51E2-B2FC-4F9F-9DE6-79E0373D39A3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs66c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_C7FCFF91-AE14-4409-8516-D4853C7AA673"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DC1A7532-7B9F-446D-81A2-C91E234EA362"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_DC1A7532-7B9F-446D-81A2-C91E234EA362">
  <cim:IdentifiedObject.mRID>_DC1A7532-7B9F-446D-81A2-C91E234EA362</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs66c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_767955F2-2671-4FCF-929B-37C2386607A0">
  <cim:PositionPoint.Location rdf:resource="#_DC1A7532-7B9F-446D-81A2-C91E234EA362"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_9FF28AFA-4BCB-4815-AD7A-7FDB167063D2">
  <cim:PositionPoint.Location rdf:resource="#_DC1A7532-7B9F-446D-81A2-C91E234EA362"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2652</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2302</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_274DFC59-D340-40B6-85A6-B3928ABB1270">
  <cim:PositionPoint.Location rdf:resource="#_DC1A7532-7B9F-446D-81A2-C91E234EA362"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2652</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2302</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_63B3D044-3435-4971-BBA5-15134ECC7774">
  <cim:IdentifiedObject.mRID>_63B3D044-3435-4971-BBA5-15134ECC7774</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs66c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_062B51E2-B2FC-4F9F-9DE6-79E0373D39A3"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_0C490073-3E7C-46F5-8F93-2D8CD548515C"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_0C490073-3E7C-46F5-8F93-2D8CD548515C">
  <cim:IdentifiedObject.mRID>_0C490073-3E7C-46F5-8F93-2D8CD548515C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs66c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C7FCFF91-AE14-4409-8516-D4853C7AA673"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_C865390D-A9FF-4F81-A554-983AD8EF30A9"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_E86D21B8-0B13-4712-B27D-B83756229240"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_CBE7A267-47E6-4A6F-9CB8-A9AFDBFA0CE8">
  <cim:IdentifiedObject.mRID>_CBE7A267-47E6-4A6F-9CB8-A9AFDBFA0CE8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs66c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_062B51E2-B2FC-4F9F-9DE6-79E0373D39A3"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_4B4A4738-D7CF-45A0-AAA0-67DBDE67C1F0"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_4B4A4738-D7CF-45A0-AAA0-67DBDE67C1F0">
  <cim:IdentifiedObject.mRID>_4B4A4738-D7CF-45A0-AAA0-67DBDE67C1F0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs66c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C7FCFF91-AE14-4409-8516-D4853C7AA673"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_A425384A-C172-4792-B3DC-9D2F5E7078AC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_B82C21BA-D2E1-41D8-A4B9-A01DBE27FEC3">
  <cim:IdentifiedObject.mRID>_B82C21BA-D2E1-41D8-A4B9-A01DBE27FEC3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs66c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_062B51E2-B2FC-4F9F-9DE6-79E0373D39A3"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_CE2AA9A4-110E-4034-B145-FFB179FE4DEF"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_CE2AA9A4-110E-4034-B145-FFB179FE4DEF">
  <cim:IdentifiedObject.mRID>_CE2AA9A4-110E-4034-B145-FFB179FE4DEF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs66c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C7FCFF91-AE14-4409-8516-D4853C7AA673"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_A425384A-C172-4792-B3DC-9D2F5E7078AC"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_37279DD9-8DC1-4731-824A-3ADF7E39B280">
  <cim:IdentifiedObject.mRID>_37279DD9-8DC1-4731-824A-3ADF7E39B280</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs68a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_ECEDFA7E-B32A-4D38-9557-7E54D37EBFBB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_AA323B8D-0C74-46BF-86BD-9B25CD99D6DC"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_AA323B8D-0C74-46BF-86BD-9B25CD99D6DC">
  <cim:IdentifiedObject.mRID>_AA323B8D-0C74-46BF-86BD-9B25CD99D6DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs68a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_143D26FB-2349-4E8C-BEBA-A6D391DF1455">
  <cim:PositionPoint.Location rdf:resource="#_AA323B8D-0C74-46BF-86BD-9B25CD99D6DC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3725</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_42F7D405-4E58-4342-95CF-8A8B4F714CC1">
  <cim:PositionPoint.Location rdf:resource="#_AA323B8D-0C74-46BF-86BD-9B25CD99D6DC"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3727</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1852</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_8A4FA083-66F0-47C8-9CEF-52F2A8307EBF">
  <cim:PositionPoint.Location rdf:resource="#_AA323B8D-0C74-46BF-86BD-9B25CD99D6DC"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3727</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1852</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_6F92F4ED-47C7-45DB-A0B3-E23DBE3A676C">
  <cim:IdentifiedObject.mRID>_6F92F4ED-47C7-45DB-A0B3-E23DBE3A676C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs68a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_37279DD9-8DC1-4731-824A-3ADF7E39B280"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_D8B86D0D-5148-4166-A75F-9008C21852DF"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_D8B86D0D-5148-4166-A75F-9008C21852DF">
  <cim:IdentifiedObject.mRID>_D8B86D0D-5148-4166-A75F-9008C21852DF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs68a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_ECEDFA7E-B32A-4D38-9557-7E54D37EBFBB"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_E0784167-8B2F-4980-B47B-6153945B7706"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_C5F7BACC-3CCA-485B-ADC5-9FED9E4E821F">
  <cim:IdentifiedObject.mRID>_C5F7BACC-3CCA-485B-ADC5-9FED9E4E821F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs68a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_37279DD9-8DC1-4731-824A-3ADF7E39B280"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_F2D822D3-CF25-440A-A47D-9FA30DD51320"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_F2D822D3-CF25-440A-A47D-9FA30DD51320">
  <cim:IdentifiedObject.mRID>_F2D822D3-CF25-440A-A47D-9FA30DD51320</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs68a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_ECEDFA7E-B32A-4D38-9557-7E54D37EBFBB"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_F440F225-BA87-410B-8085-C9D86F283166"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_90A3C81C-F141-4C42-A726-51C592B38FA7">
  <cim:IdentifiedObject.mRID>_90A3C81C-F141-4C42-A726-51C592B38FA7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs68a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_37279DD9-8DC1-4731-824A-3ADF7E39B280"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_4A06D4EB-EA44-4824-B763-F5C4BF9D2293"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_4A06D4EB-EA44-4824-B763-F5C4BF9D2293">
  <cim:IdentifiedObject.mRID>_4A06D4EB-EA44-4824-B763-F5C4BF9D2293</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs68a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_ECEDFA7E-B32A-4D38-9557-7E54D37EBFBB"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_F440F225-BA87-410B-8085-C9D86F283166"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_C4236AD2-3F9E-4CAC-8AB6-443C309D6F46">
  <cim:IdentifiedObject.mRID>_C4236AD2-3F9E-4CAC-8AB6-443C309D6F46</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs69a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_84094FC6-6912-465E-848D-A598332BE802"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3F0DDAAB-1FA9-4DDC-AB0E-DA9009E8A89C"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_3F0DDAAB-1FA9-4DDC-AB0E-DA9009E8A89C">
  <cim:IdentifiedObject.mRID>_3F0DDAAB-1FA9-4DDC-AB0E-DA9009E8A89C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs69a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C05EA129-F771-4109-B337-A96189665BCA">
  <cim:PositionPoint.Location rdf:resource="#_3F0DDAAB-1FA9-4DDC-AB0E-DA9009E8A89C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_0928DC31-44B2-405B-B855-516B48899DA9">
  <cim:PositionPoint.Location rdf:resource="#_3F0DDAAB-1FA9-4DDC-AB0E-DA9009E8A89C"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4002</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1852</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_2758C669-DF85-4526-B368-0F2FF79C662F">
  <cim:PositionPoint.Location rdf:resource="#_3F0DDAAB-1FA9-4DDC-AB0E-DA9009E8A89C"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4002</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1852</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_9B29F321-C870-4525-8B0C-D3E42B004D4E">
  <cim:IdentifiedObject.mRID>_9B29F321-C870-4525-8B0C-D3E42B004D4E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs69a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_C4236AD2-3F9E-4CAC-8AB6-443C309D6F46"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_625802BD-E037-4D60-AD84-D02177733035"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_625802BD-E037-4D60-AD84-D02177733035">
  <cim:IdentifiedObject.mRID>_625802BD-E037-4D60-AD84-D02177733035</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs69a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_84094FC6-6912-465E-848D-A598332BE802"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_0DFD1BD2-A87D-4C51-B3CB-B33C060208B2"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_9677D94A-DF22-40AA-ACA8-33C1E6730020">
  <cim:IdentifiedObject.mRID>_9677D94A-DF22-40AA-ACA8-33C1E6730020</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs69a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_C4236AD2-3F9E-4CAC-8AB6-443C309D6F46"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_77FE2A32-4BBA-46A5-ABA4-581509CA7E81"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_77FE2A32-4BBA-46A5-ABA4-581509CA7E81">
  <cim:IdentifiedObject.mRID>_77FE2A32-4BBA-46A5-ABA4-581509CA7E81</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs69a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_84094FC6-6912-465E-848D-A598332BE802"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_75A87C0E-7E62-4CB9-8744-9D7E1CDD02D5"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_CEE44583-1834-4522-AFE3-A3C6DB16EFBF">
  <cim:IdentifiedObject.mRID>_CEE44583-1834-4522-AFE3-A3C6DB16EFBF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs69a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_C4236AD2-3F9E-4CAC-8AB6-443C309D6F46"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_CD5FD7B6-CC69-48B1-93B1-1D93FC181745"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_CD5FD7B6-CC69-48B1-93B1-1D93FC181745">
  <cim:IdentifiedObject.mRID>_CD5FD7B6-CC69-48B1-93B1-1D93FC181745</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs69a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_84094FC6-6912-465E-848D-A598332BE802"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_75A87C0E-7E62-4CB9-8744-9D7E1CDD02D5"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_FC11EA20-23C3-468F-A227-2329EF56DA6C">
  <cim:IdentifiedObject.mRID>_FC11EA20-23C3-468F-A227-2329EF56DA6C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs70a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_2F796561-A7A1-4E31-A562-6D914700B988"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5D8E3D49-8A26-42D7-8DD6-726313D58E65"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_5D8E3D49-8A26-42D7-8DD6-726313D58E65">
  <cim:IdentifiedObject.mRID>_5D8E3D49-8A26-42D7-8DD6-726313D58E65</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs70a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_3280B778-B2A5-4597-8418-FEEED099B2A6">
  <cim:PositionPoint.Location rdf:resource="#_5D8E3D49-8A26-42D7-8DD6-726313D58E65"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_22C72F0C-4BE1-4D13-AE49-AA060F5B60C0">
  <cim:PositionPoint.Location rdf:resource="#_5D8E3D49-8A26-42D7-8DD6-726313D58E65"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4327</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1852</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_1C106C8F-D2E4-49FC-BF24-19A26F8E70AD">
  <cim:PositionPoint.Location rdf:resource="#_5D8E3D49-8A26-42D7-8DD6-726313D58E65"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4327</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1852</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_41C46888-3E01-4266-A493-8CF6CC604BAC">
  <cim:IdentifiedObject.mRID>_41C46888-3E01-4266-A493-8CF6CC604BAC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs70a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_FC11EA20-23C3-468F-A227-2329EF56DA6C"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_DBBC4FA3-411D-4458-8E70-C850EA0F2E3C"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_DBBC4FA3-411D-4458-8E70-C850EA0F2E3C">
  <cim:IdentifiedObject.mRID>_DBBC4FA3-411D-4458-8E70-C850EA0F2E3C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs70a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2F796561-A7A1-4E31-A562-6D914700B988"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_F585DD06-417E-4F22-B108-1E31B5045516"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_8E79FFE5-DC8B-4EFF-818D-B7F2FA48D330">
  <cim:IdentifiedObject.mRID>_8E79FFE5-DC8B-4EFF-818D-B7F2FA48D330</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs70a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_FC11EA20-23C3-468F-A227-2329EF56DA6C"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_F2C2F6AD-FA3F-4E25-88D3-B07355335DB1"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_F2C2F6AD-FA3F-4E25-88D3-B07355335DB1">
  <cim:IdentifiedObject.mRID>_F2C2F6AD-FA3F-4E25-88D3-B07355335DB1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs70a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2F796561-A7A1-4E31-A562-6D914700B988"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_0C988ABA-333E-43ED-8137-2A75A2FB55A9"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_C876289D-65F5-41E9-A6FB-C825C48C9C77">
  <cim:IdentifiedObject.mRID>_C876289D-65F5-41E9-A6FB-C825C48C9C77</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs70a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_FC11EA20-23C3-468F-A227-2329EF56DA6C"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_95B1B143-0D9A-4DDC-A54F-8C7B5FB84476"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_95B1B143-0D9A-4DDC-A54F-8C7B5FB84476">
  <cim:IdentifiedObject.mRID>_95B1B143-0D9A-4DDC-A54F-8C7B5FB84476</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs70a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2F796561-A7A1-4E31-A562-6D914700B988"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_0C988ABA-333E-43ED-8137-2A75A2FB55A9"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_270E8B22-D894-4730-A7B9-747C87CEE125">
  <cim:IdentifiedObject.mRID>_270E8B22-D894-4730-A7B9-747C87CEE125</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs71a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_739CD66D-240B-4E81-8357-60606616ABCD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_32EB0141-FDB9-48A5-9465-56BD49B2B837"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_32EB0141-FDB9-48A5-9465-56BD49B2B837">
  <cim:IdentifiedObject.mRID>_32EB0141-FDB9-48A5-9465-56BD49B2B837</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs71a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_003A4370-C1D4-43AD-8367-3A900AD0CC1F">
  <cim:PositionPoint.Location rdf:resource="#_32EB0141-FDB9-48A5-9465-56BD49B2B837"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4600</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_50CC23B0-0861-4EA3-9D32-ED334B897AB6">
  <cim:PositionPoint.Location rdf:resource="#_32EB0141-FDB9-48A5-9465-56BD49B2B837"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4602</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1852</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B5FE150A-D6DE-4106-8C4A-0F761CEC7090">
  <cim:PositionPoint.Location rdf:resource="#_32EB0141-FDB9-48A5-9465-56BD49B2B837"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4602</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1852</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_8DB4A955-A1AA-4FCC-9CFF-26F3D44314DA">
  <cim:IdentifiedObject.mRID>_8DB4A955-A1AA-4FCC-9CFF-26F3D44314DA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs71a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_270E8B22-D894-4730-A7B9-747C87CEE125"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_A3608BEC-44C9-495C-8A1D-CAB9D95906CA"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_A3608BEC-44C9-495C-8A1D-CAB9D95906CA">
  <cim:IdentifiedObject.mRID>_A3608BEC-44C9-495C-8A1D-CAB9D95906CA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs71a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_739CD66D-240B-4E81-8357-60606616ABCD"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_D8281E5E-7A7B-4883-8166-81923519E995"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_94070070-C968-4555-89F6-4E03A23C81FF">
  <cim:IdentifiedObject.mRID>_94070070-C968-4555-89F6-4E03A23C81FF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs71a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_270E8B22-D894-4730-A7B9-747C87CEE125"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_84C16595-C7B7-481C-9A1F-2C75A6BAEC6A"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_84C16595-C7B7-481C-9A1F-2C75A6BAEC6A">
  <cim:IdentifiedObject.mRID>_84C16595-C7B7-481C-9A1F-2C75A6BAEC6A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs71a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_739CD66D-240B-4E81-8357-60606616ABCD"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_F2DE2302-7BA4-4133-B18F-8300ED85021D"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_B2A0C940-908B-4D6C-A378-BE0EDEFA8D39">
  <cim:IdentifiedObject.mRID>_B2A0C940-908B-4D6C-A378-BE0EDEFA8D39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs71a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_270E8B22-D894-4730-A7B9-747C87CEE125"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_E0567DF8-B002-4200-B2C4-497F323B6E27"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_E0567DF8-B002-4200-B2C4-497F323B6E27">
  <cim:IdentifiedObject.mRID>_E0567DF8-B002-4200-B2C4-497F323B6E27</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs71a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_739CD66D-240B-4E81-8357-60606616ABCD"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_F2DE2302-7BA4-4133-B18F-8300ED85021D"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_FCEDA8A8-E169-41D5-A1B6-9AB4BC669D06">
  <cim:IdentifiedObject.mRID>_FCEDA8A8-E169-41D5-A1B6-9AB4BC669D06</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs73c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_0395F95B-F3FB-4DCE-B74B-BFEE9CA0FFB1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3D9D9F73-C43C-4EA4-A540-A3ECB0FD10E1"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_3D9D9F73-C43C-4EA4-A540-A3ECB0FD10E1">
  <cim:IdentifiedObject.mRID>_3D9D9F73-C43C-4EA4-A540-A3ECB0FD10E1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs73c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5696CDEE-CDAF-4578-B3B1-235547C0D968">
  <cim:PositionPoint.Location rdf:resource="#_3D9D9F73-C43C-4EA4-A540-A3ECB0FD10E1"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3800</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E2799773-1EE9-4A18-B528-17EF5E3EC32F">
  <cim:PositionPoint.Location rdf:resource="#_3D9D9F73-C43C-4EA4-A540-A3ECB0FD10E1"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3802</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1577</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_6F7BBF21-A0CB-41F8-8272-A4084A9E2AF9">
  <cim:PositionPoint.Location rdf:resource="#_3D9D9F73-C43C-4EA4-A540-A3ECB0FD10E1"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3802</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1577</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_87C54327-3088-4CB7-90BD-B34644FECEEA">
  <cim:IdentifiedObject.mRID>_87C54327-3088-4CB7-90BD-B34644FECEEA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs73c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_FCEDA8A8-E169-41D5-A1B6-9AB4BC669D06"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_A132A1F5-1FC6-4CF1-A359-BB7E6E3052F2"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_A132A1F5-1FC6-4CF1-A359-BB7E6E3052F2">
  <cim:IdentifiedObject.mRID>_A132A1F5-1FC6-4CF1-A359-BB7E6E3052F2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs73c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0395F95B-F3FB-4DCE-B74B-BFEE9CA0FFB1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_78437A64-98A9-49FC-9BE1-534835A13FCD"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_58386CFF-3A8A-4080-B88D-56B15F52B068">
  <cim:IdentifiedObject.mRID>_58386CFF-3A8A-4080-B88D-56B15F52B068</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs73c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_FCEDA8A8-E169-41D5-A1B6-9AB4BC669D06"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_5226674D-11E9-4496-A9A0-17CFB8969439"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_5226674D-11E9-4496-A9A0-17CFB8969439">
  <cim:IdentifiedObject.mRID>_5226674D-11E9-4496-A9A0-17CFB8969439</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs73c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0395F95B-F3FB-4DCE-B74B-BFEE9CA0FFB1"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_175EBE87-3233-45DF-8983-C1E42349B67C"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_A7B69D3F-83E6-4804-B3C7-4199872E4DBF">
  <cim:IdentifiedObject.mRID>_A7B69D3F-83E6-4804-B3C7-4199872E4DBF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs73c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_FCEDA8A8-E169-41D5-A1B6-9AB4BC669D06"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_C1C0177D-977A-4831-A5DB-0A819636FECB"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_C1C0177D-977A-4831-A5DB-0A819636FECB">
  <cim:IdentifiedObject.mRID>_C1C0177D-977A-4831-A5DB-0A819636FECB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs73c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0395F95B-F3FB-4DCE-B74B-BFEE9CA0FFB1"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_175EBE87-3233-45DF-8983-C1E42349B67C"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_73E355B1-C498-43DD-AE6D-7BBD9726E342">
  <cim:IdentifiedObject.mRID>_73E355B1-C498-43DD-AE6D-7BBD9726E342</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs74c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_64327F5A-F3D3-43EC-8D0D-205CAD6361BB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EB8BB31B-1A4E-4591-B510-3B0E75800791"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_EB8BB31B-1A4E-4591-B510-3B0E75800791">
  <cim:IdentifiedObject.mRID>_EB8BB31B-1A4E-4591-B510-3B0E75800791</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs74c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4EA9FEB7-C2B2-4C1A-A7EE-93B949218169">
  <cim:PositionPoint.Location rdf:resource="#_EB8BB31B-1A4E-4591-B510-3B0E75800791"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_A6221011-B629-4B79-965C-736F4CBD3602">
  <cim:PositionPoint.Location rdf:resource="#_EB8BB31B-1A4E-4591-B510-3B0E75800791"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4152</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1577</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_AAB26967-359E-4C37-B74E-8C247D092171">
  <cim:PositionPoint.Location rdf:resource="#_EB8BB31B-1A4E-4591-B510-3B0E75800791"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4152</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1577</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_0EA355E4-8C70-47F4-8654-4429FB38AA4C">
  <cim:IdentifiedObject.mRID>_0EA355E4-8C70-47F4-8654-4429FB38AA4C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs74c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_73E355B1-C498-43DD-AE6D-7BBD9726E342"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_848A2212-49CF-4BE7-86CC-D6C0CE9E997D"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_848A2212-49CF-4BE7-86CC-D6C0CE9E997D">
  <cim:IdentifiedObject.mRID>_848A2212-49CF-4BE7-86CC-D6C0CE9E997D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs74c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_64327F5A-F3D3-43EC-8D0D-205CAD6361BB"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_D265E12B-7A07-414E-B8DE-0EE42A82D991"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_B3C402EC-A568-4F10-A164-375B9C0B7E2A">
  <cim:IdentifiedObject.mRID>_B3C402EC-A568-4F10-A164-375B9C0B7E2A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs74c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_73E355B1-C498-43DD-AE6D-7BBD9726E342"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_F995EE66-1471-4B47-A04E-035D392B1830"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_F995EE66-1471-4B47-A04E-035D392B1830">
  <cim:IdentifiedObject.mRID>_F995EE66-1471-4B47-A04E-035D392B1830</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs74c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_64327F5A-F3D3-43EC-8D0D-205CAD6361BB"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_E1D2CFFC-A4CE-46D6-8166-C0573E246713"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_48B75098-C4B4-4616-9272-D6ACCF83EB0E">
  <cim:IdentifiedObject.mRID>_48B75098-C4B4-4616-9272-D6ACCF83EB0E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs74c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_73E355B1-C498-43DD-AE6D-7BBD9726E342"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_C77FBF40-716B-476C-8CD2-6F39AEAD90CE"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_C77FBF40-716B-476C-8CD2-6F39AEAD90CE">
  <cim:IdentifiedObject.mRID>_C77FBF40-716B-476C-8CD2-6F39AEAD90CE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs74c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_64327F5A-F3D3-43EC-8D0D-205CAD6361BB"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_E1D2CFFC-A4CE-46D6-8166-C0573E246713"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_7ABDA409-44C3-422C-B39C-2E5AB2ACDF85">
  <cim:IdentifiedObject.mRID>_7ABDA409-44C3-422C-B39C-2E5AB2ACDF85</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs75c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_3B2B3905-AB3A-44F0-9603-DE497CB6C832"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5E840593-487A-44A1-9E80-9AF6D60B8D2B"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_5E840593-487A-44A1-9E80-9AF6D60B8D2B">
  <cim:IdentifiedObject.mRID>_5E840593-487A-44A1-9E80-9AF6D60B8D2B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs75c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_49868DE1-25E1-48CC-B079-162FB79AFBC6">
  <cim:PositionPoint.Location rdf:resource="#_5E840593-487A-44A1-9E80-9AF6D60B8D2B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4550</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_ADFD2482-D1AA-43A6-9DAD-BC2CB49A8C82">
  <cim:PositionPoint.Location rdf:resource="#_5E840593-487A-44A1-9E80-9AF6D60B8D2B"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4552</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1577</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_66911302-ED3B-4759-A55E-1A15FD7AFF5C">
  <cim:PositionPoint.Location rdf:resource="#_5E840593-487A-44A1-9E80-9AF6D60B8D2B"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4552</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1577</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_AE8A54D1-4ECA-4A2B-8618-EBE83689873E">
  <cim:IdentifiedObject.mRID>_AE8A54D1-4ECA-4A2B-8618-EBE83689873E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs75c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_7ABDA409-44C3-422C-B39C-2E5AB2ACDF85"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_97C4980E-8D26-4332-B947-B3590AC218E2"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_97C4980E-8D26-4332-B947-B3590AC218E2">
  <cim:IdentifiedObject.mRID>_97C4980E-8D26-4332-B947-B3590AC218E2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs75c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3B2B3905-AB3A-44F0-9603-DE497CB6C832"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_77F63B0B-4B8D-4B55-BAE7-E4DB3B4B1925"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_A5F60A15-F929-4E13-AEF5-500C636A333A">
  <cim:IdentifiedObject.mRID>_A5F60A15-F929-4E13-AEF5-500C636A333A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs75c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_7ABDA409-44C3-422C-B39C-2E5AB2ACDF85"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_988720CB-0D4A-4999-954E-865E84CA5459"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_988720CB-0D4A-4999-954E-865E84CA5459">
  <cim:IdentifiedObject.mRID>_988720CB-0D4A-4999-954E-865E84CA5459</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs75c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3B2B3905-AB3A-44F0-9603-DE497CB6C832"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_1AF92E5B-D884-4D7B-8A86-CAD3326E5466"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_E0743EE1-6643-4EC9-B501-A1C2F5ABE8BA">
  <cim:IdentifiedObject.mRID>_E0743EE1-6643-4EC9-B501-A1C2F5ABE8BA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs75c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_7ABDA409-44C3-422C-B39C-2E5AB2ACDF85"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_859986C1-FBB6-49FF-8EB3-BEC061AB914F"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_859986C1-FBB6-49FF-8EB3-BEC061AB914F">
  <cim:IdentifiedObject.mRID>_859986C1-FBB6-49FF-8EB3-BEC061AB914F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs75c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3B2B3905-AB3A-44F0-9603-DE497CB6C832"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_1AF92E5B-D884-4D7B-8A86-CAD3326E5466"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_0AA3F81A-0D82-4A1C-A59E-A58A1D1673FB">
  <cim:IdentifiedObject.mRID>_0AA3F81A-0D82-4A1C-A59E-A58A1D1673FB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs77b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_4BEE0091-DE7E-4E00-9013-D11CDAF18A6B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1C79E2A1-8D6E-4BCE-927D-C18CA5632405"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_1C79E2A1-8D6E-4BCE-927D-C18CA5632405">
  <cim:IdentifiedObject.mRID>_1C79E2A1-8D6E-4BCE-927D-C18CA5632405</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs77b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A0222045-F010-47FA-8CBF-346559DB10DB">
  <cim:PositionPoint.Location rdf:resource="#_1C79E2A1-8D6E-4BCE-927D-C18CA5632405"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3925</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B50FBCF6-D3BE-4D11-9A59-30381E985345">
  <cim:PositionPoint.Location rdf:resource="#_1C79E2A1-8D6E-4BCE-927D-C18CA5632405"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3927</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1377</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D1A43664-07AF-40ED-93DC-2E9759A084A7">
  <cim:PositionPoint.Location rdf:resource="#_1C79E2A1-8D6E-4BCE-927D-C18CA5632405"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3927</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1377</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_82FD07C2-5CF0-4A4D-9144-9AD3FD7FA022">
  <cim:IdentifiedObject.mRID>_82FD07C2-5CF0-4A4D-9144-9AD3FD7FA022</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs77b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_0AA3F81A-0D82-4A1C-A59E-A58A1D1673FB"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_9343F7AB-1850-4EBF-9576-E72C94726248"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_9343F7AB-1850-4EBF-9576-E72C94726248">
  <cim:IdentifiedObject.mRID>_9343F7AB-1850-4EBF-9576-E72C94726248</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs77b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4BEE0091-DE7E-4E00-9013-D11CDAF18A6B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_4568A6FC-F195-448C-9467-F3DE9D325EFB"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_F27C8F37-125A-41E1-ABA9-0196FEA39C40">
  <cim:IdentifiedObject.mRID>_F27C8F37-125A-41E1-ABA9-0196FEA39C40</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs77b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_0AA3F81A-0D82-4A1C-A59E-A58A1D1673FB"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_622CA7A5-8558-444E-AB55-1756584492F8"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_622CA7A5-8558-444E-AB55-1756584492F8">
  <cim:IdentifiedObject.mRID>_622CA7A5-8558-444E-AB55-1756584492F8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs77b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4BEE0091-DE7E-4E00-9013-D11CDAF18A6B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_DBA5B443-45A3-431A-A123-7EFFBB147D5A"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_53CB7CAA-F35E-49E9-A425-AA258FFEC763">
  <cim:IdentifiedObject.mRID>_53CB7CAA-F35E-49E9-A425-AA258FFEC763</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs77b_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_0AA3F81A-0D82-4A1C-A59E-A58A1D1673FB"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_D2791FE6-87EF-4AF0-974C-ABA41CE91B54"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_D2791FE6-87EF-4AF0-974C-ABA41CE91B54">
  <cim:IdentifiedObject.mRID>_D2791FE6-87EF-4AF0-974C-ABA41CE91B54</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs77b_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4BEE0091-DE7E-4E00-9013-D11CDAF18A6B"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_DBA5B443-45A3-431A-A123-7EFFBB147D5A"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_BDB03962-3E5A-42A3-AF65-20E2C36868B1">
  <cim:IdentifiedObject.mRID>_BDB03962-3E5A-42A3-AF65-20E2C36868B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs79a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_DA303C99-822B-42F0-B6B9-445B0FEAD7CA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BFEDEEB0-53B9-4F71-9950-6516CB803A18"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_BFEDEEB0-53B9-4F71-9950-6516CB803A18">
  <cim:IdentifiedObject.mRID>_BFEDEEB0-53B9-4F71-9950-6516CB803A18</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs79a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_647DFC9E-4560-4343-9856-0165A301D938">
  <cim:PositionPoint.Location rdf:resource="#_BFEDEEB0-53B9-4F71-9950-6516CB803A18"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_52C7057D-879E-4353-A952-2D221FE0384C">
  <cim:PositionPoint.Location rdf:resource="#_BFEDEEB0-53B9-4F71-9950-6516CB803A18"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4252</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1377</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_EC4552AF-21E1-40B5-BF0A-E6E2271609A6">
  <cim:PositionPoint.Location rdf:resource="#_BFEDEEB0-53B9-4F71-9950-6516CB803A18"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4252</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1377</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_4DE95A93-BAF5-4E93-84D5-B3B90377A560">
  <cim:IdentifiedObject.mRID>_4DE95A93-BAF5-4E93-84D5-B3B90377A560</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs79a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_BDB03962-3E5A-42A3-AF65-20E2C36868B1"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_2119A75D-5B03-4547-AF18-224EDB28144E"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_2119A75D-5B03-4547-AF18-224EDB28144E">
  <cim:IdentifiedObject.mRID>_2119A75D-5B03-4547-AF18-224EDB28144E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs79a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DA303C99-822B-42F0-B6B9-445B0FEAD7CA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_1B9B4C53-EA0E-49C3-A9F0-C47F8EC973B6"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_C37FAC40-911F-42DB-9908-BFF7D0BC3321">
  <cim:IdentifiedObject.mRID>_C37FAC40-911F-42DB-9908-BFF7D0BC3321</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs79a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_BDB03962-3E5A-42A3-AF65-20E2C36868B1"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_32BE509F-7E97-41E4-9DA0-ABB0A4B0D893"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_32BE509F-7E97-41E4-9DA0-ABB0A4B0D893">
  <cim:IdentifiedObject.mRID>_32BE509F-7E97-41E4-9DA0-ABB0A4B0D893</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs79a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DA303C99-822B-42F0-B6B9-445B0FEAD7CA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_868564E9-8556-433D-B7E2-4ABE83CBFE03"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_EB311F63-9386-450C-B954-2056C157006C">
  <cim:IdentifiedObject.mRID>_EB311F63-9386-450C-B954-2056C157006C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs79a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_BDB03962-3E5A-42A3-AF65-20E2C36868B1"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_01A5A239-498E-4758-90B4-D5A62E9B4ABD"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_01A5A239-498E-4758-90B4-D5A62E9B4ABD">
  <cim:IdentifiedObject.mRID>_01A5A239-498E-4758-90B4-D5A62E9B4ABD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs79a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DA303C99-822B-42F0-B6B9-445B0FEAD7CA"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_868564E9-8556-433D-B7E2-4ABE83CBFE03"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_7080CA28-F7B1-4C39-9A81-8CC068FE5367">
  <cim:IdentifiedObject.mRID>_7080CA28-F7B1-4C39-9A81-8CC068FE5367</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs80b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_0554CC54-0E5D-48C1-A695-9CF90C680BEF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_11EB210A-2E44-455C-9CA1-6B4E8C4BA619"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_11EB210A-2E44-455C-9CA1-6B4E8C4BA619">
  <cim:IdentifiedObject.mRID>_11EB210A-2E44-455C-9CA1-6B4E8C4BA619</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs80b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C61B125C-13DB-4490-9470-8C7C5CD427FB">
  <cim:PositionPoint.Location rdf:resource="#_11EB210A-2E44-455C-9CA1-6B4E8C4BA619"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>900</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D9E9DD72-0ACB-4BFE-9A84-0212B1A68AFF">
  <cim:PositionPoint.Location rdf:resource="#_11EB210A-2E44-455C-9CA1-6B4E8C4BA619"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4027</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>902</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_1D543BD0-BDFE-4618-9ABB-3EA222D777D5">
  <cim:PositionPoint.Location rdf:resource="#_11EB210A-2E44-455C-9CA1-6B4E8C4BA619"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4027</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>902</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_5E59D5C1-14C2-4A4C-B483-E222154C9B64">
  <cim:IdentifiedObject.mRID>_5E59D5C1-14C2-4A4C-B483-E222154C9B64</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs80b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_7080CA28-F7B1-4C39-9A81-8CC068FE5367"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_7CFA2A5B-A2EF-4F34-AB52-B18394BE9829"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_7CFA2A5B-A2EF-4F34-AB52-B18394BE9829">
  <cim:IdentifiedObject.mRID>_7CFA2A5B-A2EF-4F34-AB52-B18394BE9829</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs80b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0554CC54-0E5D-48C1-A695-9CF90C680BEF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_67A00FC6-21AB-48C6-A1E0-9D82FE9A20D3"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_28C2A751-EF16-4463-97A1-C0A9ED488D47">
  <cim:IdentifiedObject.mRID>_28C2A751-EF16-4463-97A1-C0A9ED488D47</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs80b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_7080CA28-F7B1-4C39-9A81-8CC068FE5367"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_AFEC401B-A192-4020-A883-8C35E2365B9B"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_AFEC401B-A192-4020-A883-8C35E2365B9B">
  <cim:IdentifiedObject.mRID>_AFEC401B-A192-4020-A883-8C35E2365B9B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs80b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0554CC54-0E5D-48C1-A695-9CF90C680BEF"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_91C84507-24CA-414B-B1D4-782486E4E625"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_45DF86F8-6229-4414-A7EB-E0683A17B4DC">
  <cim:IdentifiedObject.mRID>_45DF86F8-6229-4414-A7EB-E0683A17B4DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs80b_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_7080CA28-F7B1-4C39-9A81-8CC068FE5367"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_5C611A04-E5CA-45CF-9EFB-DAB97659CF98"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_5C611A04-E5CA-45CF-9EFB-DAB97659CF98">
  <cim:IdentifiedObject.mRID>_5C611A04-E5CA-45CF-9EFB-DAB97659CF98</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs80b_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0554CC54-0E5D-48C1-A695-9CF90C680BEF"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_91C84507-24CA-414B-B1D4-782486E4E625"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_FE3ADC3F-10A5-438F-BDE7-0255BBD2D4D2">
  <cim:IdentifiedObject.mRID>_FE3ADC3F-10A5-438F-BDE7-0255BBD2D4D2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs82a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_EBBAD50B-FC22-4F36-B7F2-2C3F4027FCC3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0CD32A66-A60B-457B-80BB-48AED966DD6D"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_0CD32A66-A60B-457B-80BB-48AED966DD6D">
  <cim:IdentifiedObject.mRID>_0CD32A66-A60B-457B-80BB-48AED966DD6D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs82a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C8B92EFD-619E-4169-A3B4-88BE3150F2F3">
  <cim:PositionPoint.Location rdf:resource="#_0CD32A66-A60B-457B-80BB-48AED966DD6D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>175</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D2F00C7B-2912-456B-943A-62239D539740">
  <cim:PositionPoint.Location rdf:resource="#_0CD32A66-A60B-457B-80BB-48AED966DD6D"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4027</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>177</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_57927252-3912-4486-AC57-5AEC015D7CBA">
  <cim:PositionPoint.Location rdf:resource="#_0CD32A66-A60B-457B-80BB-48AED966DD6D"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4027</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>177</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_7E80E0F2-FB88-4B52-B19B-A960A3DB9B15">
  <cim:IdentifiedObject.mRID>_7E80E0F2-FB88-4B52-B19B-A960A3DB9B15</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs82a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_FE3ADC3F-10A5-438F-BDE7-0255BBD2D4D2"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_58A90B2A-4E84-4FB0-9672-6D2EB7B05AB2"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_58A90B2A-4E84-4FB0-9672-6D2EB7B05AB2">
  <cim:IdentifiedObject.mRID>_58A90B2A-4E84-4FB0-9672-6D2EB7B05AB2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs82a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EBBAD50B-FC22-4F36-B7F2-2C3F4027FCC3"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_36F13581-4300-4128-99E0-62C392707145"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_3955056D-18B5-4044-9306-7E3ADDD77354">
  <cim:IdentifiedObject.mRID>_3955056D-18B5-4044-9306-7E3ADDD77354</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs82a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_FE3ADC3F-10A5-438F-BDE7-0255BBD2D4D2"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_77459D7A-DD3E-4602-B058-440B24CF2541"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_77459D7A-DD3E-4602-B058-440B24CF2541">
  <cim:IdentifiedObject.mRID>_77459D7A-DD3E-4602-B058-440B24CF2541</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs82a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EBBAD50B-FC22-4F36-B7F2-2C3F4027FCC3"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_CD8311C8-5E6E-426C-95CE-2EBCF349896C"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_1945AD85-770B-4CAF-92C4-DCE9C7730BDA">
  <cim:IdentifiedObject.mRID>_1945AD85-770B-4CAF-92C4-DCE9C7730BDA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs82a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_FE3ADC3F-10A5-438F-BDE7-0255BBD2D4D2"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_6F12C694-EC7D-4114-A56C-44C7B7C2F27F"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_6F12C694-EC7D-4114-A56C-44C7B7C2F27F">
  <cim:IdentifiedObject.mRID>_6F12C694-EC7D-4114-A56C-44C7B7C2F27F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs82a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EBBAD50B-FC22-4F36-B7F2-2C3F4027FCC3"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_CD8311C8-5E6E-426C-95CE-2EBCF349896C"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_1477395D-1838-413A-BA51-F66DC8FDE802">
  <cim:IdentifiedObject.mRID>_1477395D-1838-413A-BA51-F66DC8FDE802</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs83c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_1D4758E9-9A82-4EDB-8DA8-F50B239A4DD8"/>
  <cim:PowerSystemResource.Location rdf:resource="#_693DAFDA-BECF-4737-AF4F-AE8D29A63AAF"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_693DAFDA-BECF-4737-AF4F-AE8D29A63AAF">
  <cim:IdentifiedObject.mRID>_693DAFDA-BECF-4737-AF4F-AE8D29A63AAF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs83c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_03E4AB9D-92F0-4918-A90E-17669CEE663F">
  <cim:PositionPoint.Location rdf:resource="#_693DAFDA-BECF-4737-AF4F-AE8D29A63AAF"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>175</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_02E6203C-485E-4C20-9735-9F24099CC2E1">
  <cim:PositionPoint.Location rdf:resource="#_693DAFDA-BECF-4737-AF4F-AE8D29A63AAF"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4277</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>177</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_2C8EBC1D-D77C-4D65-B275-4C25612687B1">
  <cim:PositionPoint.Location rdf:resource="#_693DAFDA-BECF-4737-AF4F-AE8D29A63AAF"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4277</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>177</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_CFD2D196-A819-475A-A43A-DAB525F621BB">
  <cim:IdentifiedObject.mRID>_CFD2D196-A819-475A-A43A-DAB525F621BB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs83c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_1477395D-1838-413A-BA51-F66DC8FDE802"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_D14BDFB6-DF5B-41F0-A807-7E0C4C1D80DE"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_D14BDFB6-DF5B-41F0-A807-7E0C4C1D80DE">
  <cim:IdentifiedObject.mRID>_D14BDFB6-DF5B-41F0-A807-7E0C4C1D80DE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs83c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1D4758E9-9A82-4EDB-8DA8-F50B239A4DD8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_7EBC6DB5-E100-47BC-B9AE-F3588404E3EE"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_27C26F72-7C68-4D72-9A17-AA1B4653B6D3">
  <cim:IdentifiedObject.mRID>_27C26F72-7C68-4D72-9A17-AA1B4653B6D3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs83c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_1477395D-1838-413A-BA51-F66DC8FDE802"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_D5FE9F76-6720-4857-819F-594AF1DB0C44"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_D5FE9F76-6720-4857-819F-594AF1DB0C44">
  <cim:IdentifiedObject.mRID>_D5FE9F76-6720-4857-819F-594AF1DB0C44</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs83c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1D4758E9-9A82-4EDB-8DA8-F50B239A4DD8"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_C3D34981-07D7-4BC4-99C6-849CD2624B84"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_BBFBA297-4E2D-42C0-8DA4-BE5B498ECD08">
  <cim:IdentifiedObject.mRID>_BBFBA297-4E2D-42C0-8DA4-BE5B498ECD08</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs83c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_1477395D-1838-413A-BA51-F66DC8FDE802"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_93738724-25B6-4C29-BEFC-9D104370D57F"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_93738724-25B6-4C29-BEFC-9D104370D57F">
  <cim:IdentifiedObject.mRID>_93738724-25B6-4C29-BEFC-9D104370D57F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs83c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1D4758E9-9A82-4EDB-8DA8-F50B239A4DD8"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_C3D34981-07D7-4BC4-99C6-849CD2624B84"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_6E17DD49-5878-4F47-8B77-3CAA14396317">
  <cim:IdentifiedObject.mRID>_6E17DD49-5878-4F47-8B77-3CAA14396317</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs84c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_76824CAD-F912-45D7-BEEA-A0CD2FD38C34"/>
  <cim:PowerSystemResource.Location rdf:resource="#_26E31112-7AC0-443B-880D-7250FEB52C0D"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_26E31112-7AC0-443B-880D-7250FEB52C0D">
  <cim:IdentifiedObject.mRID>_26E31112-7AC0-443B-880D-7250FEB52C0D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs84c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9ABB9CCD-C711-49C5-BF49-DA120BADD545">
  <cim:PositionPoint.Location rdf:resource="#_26E31112-7AC0-443B-880D-7250FEB52C0D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>425</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B094B2F3-F055-4C5A-B14D-75879BA04B98">
  <cim:PositionPoint.Location rdf:resource="#_26E31112-7AC0-443B-880D-7250FEB52C0D"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4702</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>427</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_6EA744A8-65DE-450E-B6A8-8FE04EEA62E7">
  <cim:PositionPoint.Location rdf:resource="#_26E31112-7AC0-443B-880D-7250FEB52C0D"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4702</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>427</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_F6D8296F-9B3B-48A6-95CE-053C91F594E6">
  <cim:IdentifiedObject.mRID>_F6D8296F-9B3B-48A6-95CE-053C91F594E6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs84c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6E17DD49-5878-4F47-8B77-3CAA14396317"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_50A8177A-E8F4-4AF0-A58D-39F1BA6EE86A"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_50A8177A-E8F4-4AF0-A58D-39F1BA6EE86A">
  <cim:IdentifiedObject.mRID>_50A8177A-E8F4-4AF0-A58D-39F1BA6EE86A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs84c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_76824CAD-F912-45D7-BEEA-A0CD2FD38C34"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_B7E2295E-FE68-4806-B050-35B7D7DCF592"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_C7036E8D-30D6-4CF0-A733-C0A409A91556">
  <cim:IdentifiedObject.mRID>_C7036E8D-30D6-4CF0-A733-C0A409A91556</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs84c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6E17DD49-5878-4F47-8B77-3CAA14396317"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_C2816992-8A12-42DF-9C1F-C1B5D60D59A6"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_C2816992-8A12-42DF-9C1F-C1B5D60D59A6">
  <cim:IdentifiedObject.mRID>_C2816992-8A12-42DF-9C1F-C1B5D60D59A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs84c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_76824CAD-F912-45D7-BEEA-A0CD2FD38C34"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_0B164620-F4B5-4660-BAAD-610FE70A3783"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_B1BC899D-C070-4FCE-B81A-13830C8B455E">
  <cim:IdentifiedObject.mRID>_B1BC899D-C070-4FCE-B81A-13830C8B455E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs84c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6E17DD49-5878-4F47-8B77-3CAA14396317"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_CFC5B095-AE9F-425D-9F1B-49D47DAF38F2"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_CFC5B095-AE9F-425D-9F1B-49D47DAF38F2">
  <cim:IdentifiedObject.mRID>_CFC5B095-AE9F-425D-9F1B-49D47DAF38F2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs84c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_76824CAD-F912-45D7-BEEA-A0CD2FD38C34"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_0B164620-F4B5-4660-BAAD-610FE70A3783"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_ABAB14A6-D179-440A-B5C0-73D5E0E8E610">
  <cim:IdentifiedObject.mRID>_ABAB14A6-D179-440A-B5C0-73D5E0E8E610</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs85c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_746A6991-CE1B-41D1-8D46-163E2B6A2741"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2E2CEAE1-EC0B-4585-AE25-FBB9D61D43F2"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_2E2CEAE1-EC0B-4585-AE25-FBB9D61D43F2">
  <cim:IdentifiedObject.mRID>_2E2CEAE1-EC0B-4585-AE25-FBB9D61D43F2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs85c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_34560A9D-7383-4BAD-886E-934EA36E992A">
  <cim:PositionPoint.Location rdf:resource="#_2E2CEAE1-EC0B-4585-AE25-FBB9D61D43F2"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>900</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_2C1BB214-01C9-4A40-B3E7-4C0456039994">
  <cim:PositionPoint.Location rdf:resource="#_2E2CEAE1-EC0B-4585-AE25-FBB9D61D43F2"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4702</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>902</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_3AF84349-A82A-44AD-AA40-3859AB33391F">
  <cim:PositionPoint.Location rdf:resource="#_2E2CEAE1-EC0B-4585-AE25-FBB9D61D43F2"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4702</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>902</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_C807F928-6435-414E-884C-FFF6B7F36C7D">
  <cim:IdentifiedObject.mRID>_C807F928-6435-414E-884C-FFF6B7F36C7D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs85c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_ABAB14A6-D179-440A-B5C0-73D5E0E8E610"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_C5390C53-2B7D-483D-AFFE-BD5427BF3207"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_C5390C53-2B7D-483D-AFFE-BD5427BF3207">
  <cim:IdentifiedObject.mRID>_C5390C53-2B7D-483D-AFFE-BD5427BF3207</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs85c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_746A6991-CE1B-41D1-8D46-163E2B6A2741"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_AD111231-8FFA-4066-AAC9-743AB0A9D9A6"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_DFB85AD0-1639-4B1F-974C-B4997296ACC8">
  <cim:IdentifiedObject.mRID>_DFB85AD0-1639-4B1F-974C-B4997296ACC8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs85c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_ABAB14A6-D179-440A-B5C0-73D5E0E8E610"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_404B0438-81B2-4F45-9F6C-F377DB27BC4E"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_404B0438-81B2-4F45-9F6C-F377DB27BC4E">
  <cim:IdentifiedObject.mRID>_404B0438-81B2-4F45-9F6C-F377DB27BC4E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs85c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_746A6991-CE1B-41D1-8D46-163E2B6A2741"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_46E079AB-6989-43D5-BBCC-A2E10CC772A6"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_EF040102-AA66-43CF-B5E2-E262A1AC14DC">
  <cim:IdentifiedObject.mRID>_EF040102-AA66-43CF-B5E2-E262A1AC14DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs85c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_ABAB14A6-D179-440A-B5C0-73D5E0E8E610"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_20DF8F4B-60D9-4949-B66A-0A2BFFD380EC"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_20DF8F4B-60D9-4949-B66A-0A2BFFD380EC">
  <cim:IdentifiedObject.mRID>_20DF8F4B-60D9-4949-B66A-0A2BFFD380EC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs85c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_746A6991-CE1B-41D1-8D46-163E2B6A2741"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_46E079AB-6989-43D5-BBCC-A2E10CC772A6"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_1711BAF9-F165-428D-8F17-B2C85AC18805">
  <cim:IdentifiedObject.mRID>_1711BAF9-F165-428D-8F17-B2C85AC18805</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs86b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_BB7B0C65-DA62-4E89-B135-A0CEEB48E5A7"/>
  <cim:PowerSystemResource.Location rdf:resource="#_AF4367EA-149A-49E0-8E0B-793FEE9D3555"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_AF4367EA-149A-49E0-8E0B-793FEE9D3555">
  <cim:IdentifiedObject.mRID>_AF4367EA-149A-49E0-8E0B-793FEE9D3555</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs86b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_808D7919-E666-4085-960D-5B06F156A301">
  <cim:PositionPoint.Location rdf:resource="#_AF4367EA-149A-49E0-8E0B-793FEE9D3555"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3255</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_6A7DB83D-CFDB-4FA3-BE80-038F30EB0A36">
  <cim:PositionPoint.Location rdf:resource="#_AF4367EA-149A-49E0-8E0B-793FEE9D3555"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3257</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>727</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_5EA8E825-6375-4ABC-BDC1-2102FADA6E7C">
  <cim:PositionPoint.Location rdf:resource="#_AF4367EA-149A-49E0-8E0B-793FEE9D3555"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3257</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>727</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_0D499DC6-9036-4885-8E77-7ED16E595D71">
  <cim:IdentifiedObject.mRID>_0D499DC6-9036-4885-8E77-7ED16E595D71</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs86b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_1711BAF9-F165-428D-8F17-B2C85AC18805"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_E99F274D-01FC-49DF-AEA6-101580702C9B"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_E99F274D-01FC-49DF-AEA6-101580702C9B">
  <cim:IdentifiedObject.mRID>_E99F274D-01FC-49DF-AEA6-101580702C9B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs86b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BB7B0C65-DA62-4E89-B135-A0CEEB48E5A7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_EE585DFE-B816-4EC0-80B6-2B01AFA3A268"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_58D48925-B1DF-4833-A238-B68851CE22A7">
  <cim:IdentifiedObject.mRID>_58D48925-B1DF-4833-A238-B68851CE22A7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs86b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_1711BAF9-F165-428D-8F17-B2C85AC18805"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_7F5E5031-F9AF-4D89-A07E-9895EF24EABA"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_7F5E5031-F9AF-4D89-A07E-9895EF24EABA">
  <cim:IdentifiedObject.mRID>_7F5E5031-F9AF-4D89-A07E-9895EF24EABA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs86b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BB7B0C65-DA62-4E89-B135-A0CEEB48E5A7"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_15A4E43B-8FAF-4154-97CF-925EF2393DA5"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_0A181D66-62DD-44E8-BF5A-A0D506EA83E5">
  <cim:IdentifiedObject.mRID>_0A181D66-62DD-44E8-BF5A-A0D506EA83E5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs86b_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_1711BAF9-F165-428D-8F17-B2C85AC18805"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_DF999192-2C49-45F2-BEE5-989B626BC8EA"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_DF999192-2C49-45F2-BEE5-989B626BC8EA">
  <cim:IdentifiedObject.mRID>_DF999192-2C49-45F2-BEE5-989B626BC8EA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs86b_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BB7B0C65-DA62-4E89-B135-A0CEEB48E5A7"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_15A4E43B-8FAF-4154-97CF-925EF2393DA5"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_D1BA4B6E-19AB-428D-957F-2F5A58BF3397">
  <cim:IdentifiedObject.mRID>_D1BA4B6E-19AB-428D-957F-2F5A58BF3397</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs87b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_8C45B804-FD8A-4BD8-A261-FD95FF3405A9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B4B167CE-4C72-4A31-80A9-A2832B05F0BC"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_B4B167CE-4C72-4A31-80A9-A2832B05F0BC">
  <cim:IdentifiedObject.mRID>_B4B167CE-4C72-4A31-80A9-A2832B05F0BC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs87b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F8364564-A319-4863-8CB9-AC669B025D5B">
  <cim:PositionPoint.Location rdf:resource="#_B4B167CE-4C72-4A31-80A9-A2832B05F0BC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3050</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_CD6C4E94-53C3-4460-BB6F-C48E67D7D362">
  <cim:PositionPoint.Location rdf:resource="#_B4B167CE-4C72-4A31-80A9-A2832B05F0BC"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3052</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1127</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_2F8A0D52-C81E-4491-A3F4-D839CE9CEB57">
  <cim:PositionPoint.Location rdf:resource="#_B4B167CE-4C72-4A31-80A9-A2832B05F0BC"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3052</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1127</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_ED05C6D2-7154-4234-A29D-C62715F59AD9">
  <cim:IdentifiedObject.mRID>_ED05C6D2-7154-4234-A29D-C62715F59AD9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs87b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_D1BA4B6E-19AB-428D-957F-2F5A58BF3397"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_AF918DEE-8F44-4A0D-97D5-F8C234E33FA0"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_AF918DEE-8F44-4A0D-97D5-F8C234E33FA0">
  <cim:IdentifiedObject.mRID>_AF918DEE-8F44-4A0D-97D5-F8C234E33FA0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs87b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8C45B804-FD8A-4BD8-A261-FD95FF3405A9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_97213213-14B0-4B85-BA2B-74A853D990A3"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_EB126321-560D-43BC-A69F-AB9CCB094320">
  <cim:IdentifiedObject.mRID>_EB126321-560D-43BC-A69F-AB9CCB094320</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs87b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_D1BA4B6E-19AB-428D-957F-2F5A58BF3397"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_C812CA55-32F1-4622-842F-31E260B57C3F"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_C812CA55-32F1-4622-842F-31E260B57C3F">
  <cim:IdentifiedObject.mRID>_C812CA55-32F1-4622-842F-31E260B57C3F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs87b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8C45B804-FD8A-4BD8-A261-FD95FF3405A9"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_B7AC65CC-A974-458B-8295-9381BF0DF092"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_E44FA24C-37C5-4EAC-B230-19AB54216AE4">
  <cim:IdentifiedObject.mRID>_E44FA24C-37C5-4EAC-B230-19AB54216AE4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs87b_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_D1BA4B6E-19AB-428D-957F-2F5A58BF3397"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_E1878B97-2D5B-45F9-B31F-6EA1C4212346"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_E1878B97-2D5B-45F9-B31F-6EA1C4212346">
  <cim:IdentifiedObject.mRID>_E1878B97-2D5B-45F9-B31F-6EA1C4212346</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs87b_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8C45B804-FD8A-4BD8-A261-FD95FF3405A9"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_B7AC65CC-A974-458B-8295-9381BF0DF092"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_6FE5450D-E39B-4E29-8B90-D1C372998513">
  <cim:IdentifiedObject.mRID>_6FE5450D-E39B-4E29-8B90-D1C372998513</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs88a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_137AEFB1-C341-4943-BE3F-EE1895909E53"/>
  <cim:PowerSystemResource.Location rdf:resource="#_54266992-AACF-4381-839B-741F4B05D408"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_54266992-AACF-4381-839B-741F4B05D408">
  <cim:IdentifiedObject.mRID>_54266992-AACF-4381-839B-741F4B05D408</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs88a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_6A50F5CD-12E4-4D13-BAF9-1906DA94B541">
  <cim:PositionPoint.Location rdf:resource="#_54266992-AACF-4381-839B-741F4B05D408"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2950</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E0C82967-23CC-44FB-8C7A-BC3FE0D2947D">
  <cim:PositionPoint.Location rdf:resource="#_54266992-AACF-4381-839B-741F4B05D408"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2952</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1302</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_C6C67B84-4085-4718-AC93-04A2776200F3">
  <cim:PositionPoint.Location rdf:resource="#_54266992-AACF-4381-839B-741F4B05D408"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2952</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1302</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_60F046C7-EA33-4510-B834-34C0B1C2F3B5">
  <cim:IdentifiedObject.mRID>_60F046C7-EA33-4510-B834-34C0B1C2F3B5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs88a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6FE5450D-E39B-4E29-8B90-D1C372998513"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_CC73A8A3-9433-4473-88F0-5FCB7C3FDC7E"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_CC73A8A3-9433-4473-88F0-5FCB7C3FDC7E">
  <cim:IdentifiedObject.mRID>_CC73A8A3-9433-4473-88F0-5FCB7C3FDC7E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs88a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_137AEFB1-C341-4943-BE3F-EE1895909E53"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_47A36392-455D-45FC-AC86-4D493A7B1E19"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_BCB504BD-8AE0-4897-B51D-C9E271F4424F">
  <cim:IdentifiedObject.mRID>_BCB504BD-8AE0-4897-B51D-C9E271F4424F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs88a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6FE5450D-E39B-4E29-8B90-D1C372998513"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_7741D4C7-8F40-48D2-97A6-7012899B6545"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_7741D4C7-8F40-48D2-97A6-7012899B6545">
  <cim:IdentifiedObject.mRID>_7741D4C7-8F40-48D2-97A6-7012899B6545</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs88a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_137AEFB1-C341-4943-BE3F-EE1895909E53"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_784B9939-6E10-4566-87FB-BD7B7D96771C"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_A3C53077-70A5-4487-BBB3-5E17EA4F4852">
  <cim:IdentifiedObject.mRID>_A3C53077-70A5-4487-BBB3-5E17EA4F4852</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs88a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6FE5450D-E39B-4E29-8B90-D1C372998513"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_ABCF9BE3-960C-4194-AAE5-AAB6C2ACDBDF"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_ABCF9BE3-960C-4194-AAE5-AAB6C2ACDBDF">
  <cim:IdentifiedObject.mRID>_ABCF9BE3-960C-4194-AAE5-AAB6C2ACDBDF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs88a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_137AEFB1-C341-4943-BE3F-EE1895909E53"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_784B9939-6E10-4566-87FB-BD7B7D96771C"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_0A9567E4-C43C-4D3A-9AF9-3CDABD6A8C5E">
  <cim:IdentifiedObject.mRID>_0A9567E4-C43C-4D3A-9AF9-3CDABD6A8C5E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs90b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_99B4BA07-6EF7-4381-8F70-FCAD260A551C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F8683C2A-0CFE-41E3-A07F-1BF86CC4AA50"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_F8683C2A-0CFE-41E3-A07F-1BF86CC4AA50">
  <cim:IdentifiedObject.mRID>_F8683C2A-0CFE-41E3-A07F-1BF86CC4AA50</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs90b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C0EC4D3A-2CB7-4F25-B055-21F030FDBAD7">
  <cim:PositionPoint.Location rdf:resource="#_F8683C2A-0CFE-41E3-A07F-1BF86CC4AA50"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2775</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>900</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_5B9E04B0-E941-4135-910D-B265AB2A1116">
  <cim:PositionPoint.Location rdf:resource="#_F8683C2A-0CFE-41E3-A07F-1BF86CC4AA50"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2777</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>902</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E85713D7-B29F-4648-BCC7-D68B29BFFB52">
  <cim:PositionPoint.Location rdf:resource="#_F8683C2A-0CFE-41E3-A07F-1BF86CC4AA50"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2777</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>902</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_C7921782-1351-4C05-8996-3FFD9992F221">
  <cim:IdentifiedObject.mRID>_C7921782-1351-4C05-8996-3FFD9992F221</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs90b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_0A9567E4-C43C-4D3A-9AF9-3CDABD6A8C5E"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_80CABAC7-ACA7-49A9-BEE6-73496A6F517B"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_80CABAC7-ACA7-49A9-BEE6-73496A6F517B">
  <cim:IdentifiedObject.mRID>_80CABAC7-ACA7-49A9-BEE6-73496A6F517B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs90b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_99B4BA07-6EF7-4381-8F70-FCAD260A551C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_46BC8635-3F37-4208-972F-7257633FB8B7"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_58AD7AEC-056E-460D-838B-4B1A0C21451B">
  <cim:IdentifiedObject.mRID>_58AD7AEC-056E-460D-838B-4B1A0C21451B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs90b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_0A9567E4-C43C-4D3A-9AF9-3CDABD6A8C5E"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_7000815B-23E3-4DC5-BE08-1E7974841030"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_7000815B-23E3-4DC5-BE08-1E7974841030">
  <cim:IdentifiedObject.mRID>_7000815B-23E3-4DC5-BE08-1E7974841030</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs90b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_99B4BA07-6EF7-4381-8F70-FCAD260A551C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_C36B70F8-BD87-4D6A-B434-94A909FF7CAE"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_3F4FF4C5-714A-4931-9BF5-B1E173DCCA01">
  <cim:IdentifiedObject.mRID>_3F4FF4C5-714A-4931-9BF5-B1E173DCCA01</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs90b_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_0A9567E4-C43C-4D3A-9AF9-3CDABD6A8C5E"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_7D8594F6-CABA-4785-9559-74897ACCAC1E"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_7D8594F6-CABA-4785-9559-74897ACCAC1E">
  <cim:IdentifiedObject.mRID>_7D8594F6-CABA-4785-9559-74897ACCAC1E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs90b_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_99B4BA07-6EF7-4381-8F70-FCAD260A551C"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_C36B70F8-BD87-4D6A-B434-94A909FF7CAE"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_BE4F0A3D-9DC4-4F82-B7BD-98EDA74DA261">
  <cim:IdentifiedObject.mRID>_BE4F0A3D-9DC4-4F82-B7BD-98EDA74DA261</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs92c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_9D0D191B-F579-46AD-9E66-13B56FC82466"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E4ADE677-B04A-49A5-8356-59E74C21E82A"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_E4ADE677-B04A-49A5-8356-59E74C21E82A">
  <cim:IdentifiedObject.mRID>_E4ADE677-B04A-49A5-8356-59E74C21E82A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs92c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_06CEB0BC-BD69-473D-B8D0-37D37A2ADB53">
  <cim:PositionPoint.Location rdf:resource="#_E4ADE677-B04A-49A5-8356-59E74C21E82A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2550</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>825</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_17E62BE4-0150-4D80-BC89-02F9A3110E76">
  <cim:PositionPoint.Location rdf:resource="#_E4ADE677-B04A-49A5-8356-59E74C21E82A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2552</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>827</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_1F91DF1F-C8D6-48C8-B779-BF7AC2812073">
  <cim:PositionPoint.Location rdf:resource="#_E4ADE677-B04A-49A5-8356-59E74C21E82A"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2552</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>827</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_266F065A-6F9A-4F39-A213-8A12A7E78199">
  <cim:IdentifiedObject.mRID>_266F065A-6F9A-4F39-A213-8A12A7E78199</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs92c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_BE4F0A3D-9DC4-4F82-B7BD-98EDA74DA261"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_60136A6A-A0BF-4793-B1EA-9ABA01B7747B"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_60136A6A-A0BF-4793-B1EA-9ABA01B7747B">
  <cim:IdentifiedObject.mRID>_60136A6A-A0BF-4793-B1EA-9ABA01B7747B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs92c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9D0D191B-F579-46AD-9E66-13B56FC82466"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_082DFE70-6C1B-450A-B11B-46A8117CFC48"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_3FB6BE3F-6AA0-481A-8EE8-4663832C3BC6">
  <cim:IdentifiedObject.mRID>_3FB6BE3F-6AA0-481A-8EE8-4663832C3BC6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs92c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_BE4F0A3D-9DC4-4F82-B7BD-98EDA74DA261"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_D8349665-B084-47E4-827C-0E548882923D"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_D8349665-B084-47E4-827C-0E548882923D">
  <cim:IdentifiedObject.mRID>_D8349665-B084-47E4-827C-0E548882923D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs92c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9D0D191B-F579-46AD-9E66-13B56FC82466"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_1B5AE97E-24C3-4E14-8020-689557E17650"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_E3C7C5DD-BD51-4F9A-964D-577C7E4C71B8">
  <cim:IdentifiedObject.mRID>_E3C7C5DD-BD51-4F9A-964D-577C7E4C71B8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs92c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_BE4F0A3D-9DC4-4F82-B7BD-98EDA74DA261"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_C7E14E6E-2DCE-41EE-A2D7-7C4600411A20"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_C7E14E6E-2DCE-41EE-A2D7-7C4600411A20">
  <cim:IdentifiedObject.mRID>_C7E14E6E-2DCE-41EE-A2D7-7C4600411A20</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs92c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9D0D191B-F579-46AD-9E66-13B56FC82466"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_1B5AE97E-24C3-4E14-8020-689557E17650"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_474D1037-0821-4D8A-81BF-35BEA0B7B6D1">
  <cim:IdentifiedObject.mRID>_474D1037-0821-4D8A-81BF-35BEA0B7B6D1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs94a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_D4D29016-00F2-402D-B0C4-73FBFB050ADB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_61670587-40C5-4F03-95EA-4064814B88AE"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_61670587-40C5-4F03-95EA-4064814B88AE">
  <cim:IdentifiedObject.mRID>_61670587-40C5-4F03-95EA-4064814B88AE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs94a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_CB0E033C-A7D0-4C9E-BEA6-FAE7C7BF7C19">
  <cim:PositionPoint.Location rdf:resource="#_61670587-40C5-4F03-95EA-4064814B88AE"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_BD39DEE8-AED7-4340-BE83-4FD3F5B5137A">
  <cim:PositionPoint.Location rdf:resource="#_61670587-40C5-4F03-95EA-4064814B88AE"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2327</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>852</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_2BF009E4-C1B1-49C0-A528-7C553E37641F">
  <cim:PositionPoint.Location rdf:resource="#_61670587-40C5-4F03-95EA-4064814B88AE"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2327</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>852</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_D1659198-FFB1-4C02-A1F5-EB49542FC62E">
  <cim:IdentifiedObject.mRID>_D1659198-FFB1-4C02-A1F5-EB49542FC62E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs94a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_474D1037-0821-4D8A-81BF-35BEA0B7B6D1"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_0C0741BF-7544-4D04-AB3E-F92BA312F323"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_0C0741BF-7544-4D04-AB3E-F92BA312F323">
  <cim:IdentifiedObject.mRID>_0C0741BF-7544-4D04-AB3E-F92BA312F323</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs94a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D4D29016-00F2-402D-B0C4-73FBFB050ADB"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_41C1358B-527E-4B8C-A567-9FED36024FD1"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_112DF8EB-8501-4489-BEED-CBEA7E76EE78">
  <cim:IdentifiedObject.mRID>_112DF8EB-8501-4489-BEED-CBEA7E76EE78</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs94a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_474D1037-0821-4D8A-81BF-35BEA0B7B6D1"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_2DC4F339-1CCB-4363-A38F-AACA64F62798"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_2DC4F339-1CCB-4363-A38F-AACA64F62798">
  <cim:IdentifiedObject.mRID>_2DC4F339-1CCB-4363-A38F-AACA64F62798</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs94a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D4D29016-00F2-402D-B0C4-73FBFB050ADB"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_9F6BC7B0-C653-4BE8-B94F-E4E1B01EDDE7"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_BA7B2F4D-2904-49E1-B144-8A3A7C9FF0A9">
  <cim:IdentifiedObject.mRID>_BA7B2F4D-2904-49E1-B144-8A3A7C9FF0A9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs94a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_474D1037-0821-4D8A-81BF-35BEA0B7B6D1"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_B6E05144-9240-4E50-9800-10C5F3D868A3"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_B6E05144-9240-4E50-9800-10C5F3D868A3">
  <cim:IdentifiedObject.mRID>_B6E05144-9240-4E50-9800-10C5F3D868A3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs94a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D4D29016-00F2-402D-B0C4-73FBFB050ADB"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_9F6BC7B0-C653-4BE8-B94F-E4E1B01EDDE7"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_69537E8A-5635-44B3-B615-F0871923BBE9">
  <cim:IdentifiedObject.mRID>_69537E8A-5635-44B3-B615-F0871923BBE9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs95b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_EDAFE1C1-3D88-4350-9FF1-525E880B5445"/>
  <cim:PowerSystemResource.Location rdf:resource="#_810EB568-B4F3-45C0-AB2D-B19364010225"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_810EB568-B4F3-45C0-AB2D-B19364010225">
  <cim:IdentifiedObject.mRID>_810EB568-B4F3-45C0-AB2D-B19364010225</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs95b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F3EC0158-24D6-4516-9CCF-DCD75334F401">
  <cim:PositionPoint.Location rdf:resource="#_810EB568-B4F3-45C0-AB2D-B19364010225"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_85390F42-5277-428B-9662-86B999F3F9EE">
  <cim:PositionPoint.Location rdf:resource="#_810EB568-B4F3-45C0-AB2D-B19364010225"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2027</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1127</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_07D6F78B-47EF-489F-8084-A29E1C9BB134">
  <cim:PositionPoint.Location rdf:resource="#_810EB568-B4F3-45C0-AB2D-B19364010225"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2027</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1127</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_40559C8B-F52E-44C2-B041-0823B805FE47">
  <cim:IdentifiedObject.mRID>_40559C8B-F52E-44C2-B041-0823B805FE47</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs95b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_69537E8A-5635-44B3-B615-F0871923BBE9"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_3921696E-B444-4957-B94A-B801CB4F8B7A"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_3921696E-B444-4957-B94A-B801CB4F8B7A">
  <cim:IdentifiedObject.mRID>_3921696E-B444-4957-B94A-B801CB4F8B7A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs95b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EDAFE1C1-3D88-4350-9FF1-525E880B5445"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_6568D57E-0374-457E-B134-40A9BF16EE90"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_45123354-163C-4C82-8628-D8FC670C2398">
  <cim:IdentifiedObject.mRID>_45123354-163C-4C82-8628-D8FC670C2398</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs95b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_69537E8A-5635-44B3-B615-F0871923BBE9"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_1268B30B-0ACE-4787-A953-D0D2D40CBF24"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_1268B30B-0ACE-4787-A953-D0D2D40CBF24">
  <cim:IdentifiedObject.mRID>_1268B30B-0ACE-4787-A953-D0D2D40CBF24</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs95b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EDAFE1C1-3D88-4350-9FF1-525E880B5445"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_015FA5AC-1BE5-4B08-9AD7-2C0F8982E43F"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_53E9363A-5A81-47AA-8411-ACC9349B63B5">
  <cim:IdentifiedObject.mRID>_53E9363A-5A81-47AA-8411-ACC9349B63B5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs95b_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_69537E8A-5635-44B3-B615-F0871923BBE9"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_29283849-94DD-46CB-97DF-616ACF905E51"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_29283849-94DD-46CB-97DF-616ACF905E51">
  <cim:IdentifiedObject.mRID>_29283849-94DD-46CB-97DF-616ACF905E51</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs95b_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EDAFE1C1-3D88-4350-9FF1-525E880B5445"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_015FA5AC-1BE5-4B08-9AD7-2C0F8982E43F"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_3E506CCE-69F4-4842-88D8-1DD5E6B28E37">
  <cim:IdentifiedObject.mRID>_3E506CCE-69F4-4842-88D8-1DD5E6B28E37</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs96b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_08A179FD-2E83-4709-B9C7-B461002EF6CA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D8D561AA-7B42-42E2-A491-5B401DDA3990"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_D8D561AA-7B42-42E2-A491-5B401DDA3990">
  <cim:IdentifiedObject.mRID>_D8D561AA-7B42-42E2-A491-5B401DDA3990</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs96b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_AE5507F1-D90A-4259-8194-805FA07136E4">
  <cim:PositionPoint.Location rdf:resource="#_D8D561AA-7B42-42E2-A491-5B401DDA3990"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>925</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B1E55183-0E86-4571-B618-BB748F4B8CFC">
  <cim:PositionPoint.Location rdf:resource="#_D8D561AA-7B42-42E2-A491-5B401DDA3990"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2027</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>927</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B7E6DDBD-79F4-4A9C-84A0-C19C6F4F1B65">
  <cim:PositionPoint.Location rdf:resource="#_D8D561AA-7B42-42E2-A491-5B401DDA3990"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2027</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>927</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_639F5A92-2718-43CA-9F9B-D990DDC4F93A">
  <cim:IdentifiedObject.mRID>_639F5A92-2718-43CA-9F9B-D990DDC4F93A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs96b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_3E506CCE-69F4-4842-88D8-1DD5E6B28E37"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_B11BDFD2-D2EF-40B7-BAC3-905FAFAE544C"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_B11BDFD2-D2EF-40B7-BAC3-905FAFAE544C">
  <cim:IdentifiedObject.mRID>_B11BDFD2-D2EF-40B7-BAC3-905FAFAE544C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs96b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_08A179FD-2E83-4709-B9C7-B461002EF6CA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_A63EC5F4-C870-498D-AD6A-5260230AB13C"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_314EE3BF-21DB-4AF4-9E57-F91A7CF7BDC8">
  <cim:IdentifiedObject.mRID>_314EE3BF-21DB-4AF4-9E57-F91A7CF7BDC8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs96b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_3E506CCE-69F4-4842-88D8-1DD5E6B28E37"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_D90D3326-D0BA-496D-9DEB-D2884F715BAC"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_D90D3326-D0BA-496D-9DEB-D2884F715BAC">
  <cim:IdentifiedObject.mRID>_D90D3326-D0BA-496D-9DEB-D2884F715BAC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs96b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_08A179FD-2E83-4709-B9C7-B461002EF6CA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_565A0D39-780D-420D-9F89-E09CE2014E94"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_65AC80A0-A8A1-4B93-BF8B-F4B11DB63C2F">
  <cim:IdentifiedObject.mRID>_65AC80A0-A8A1-4B93-BF8B-F4B11DB63C2F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs96b_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_3E506CCE-69F4-4842-88D8-1DD5E6B28E37"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_0BB93EFB-A7E8-4AA9-A1CA-0D6588E99946"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_0BB93EFB-A7E8-4AA9-A1CA-0D6588E99946">
  <cim:IdentifiedObject.mRID>_0BB93EFB-A7E8-4AA9-A1CA-0D6588E99946</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs96b_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_08A179FD-2E83-4709-B9C7-B461002EF6CA"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_565A0D39-780D-420D-9F89-E09CE2014E94"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_834326AC-18C8-43ED-934C-899055CB6F95">
  <cim:IdentifiedObject.mRID>_834326AC-18C8-43ED-934C-899055CB6F95</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs98a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_197D58E3-5668-431A-9384-57364142D7C7"/>
  <cim:PowerSystemResource.Location rdf:resource="#_52863826-6F24-4EBC-BBF2-109C8EC09E57"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_52863826-6F24-4EBC-BBF2-109C8EC09E57">
  <cim:IdentifiedObject.mRID>_52863826-6F24-4EBC-BBF2-109C8EC09E57</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs98a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_70B647BD-1C42-45BF-A356-84246E9FC1E9">
  <cim:PositionPoint.Location rdf:resource="#_52863826-6F24-4EBC-BBF2-109C8EC09E57"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3800</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_3E7D9708-D21F-45D5-9F67-7C3FEA73BA6B">
  <cim:PositionPoint.Location rdf:resource="#_52863826-6F24-4EBC-BBF2-109C8EC09E57"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3802</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2102</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_A4C697E6-9986-46E3-B196-23566AB8B8FC">
  <cim:PositionPoint.Location rdf:resource="#_52863826-6F24-4EBC-BBF2-109C8EC09E57"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3802</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2102</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_5E9B156B-E45D-487D-B619-8987A475E02B">
  <cim:IdentifiedObject.mRID>_5E9B156B-E45D-487D-B619-8987A475E02B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs98a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_834326AC-18C8-43ED-934C-899055CB6F95"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_3089910A-8583-49A0-917B-68FDE37B4656"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_3089910A-8583-49A0-917B-68FDE37B4656">
  <cim:IdentifiedObject.mRID>_3089910A-8583-49A0-917B-68FDE37B4656</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs98a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_197D58E3-5668-431A-9384-57364142D7C7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_8DD12DB2-4BB9-48A4-88BD-80DF5EBED247"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_E2114406-90A9-4E7E-A250-457D3F26FDE4">
  <cim:IdentifiedObject.mRID>_E2114406-90A9-4E7E-A250-457D3F26FDE4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs98a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_834326AC-18C8-43ED-934C-899055CB6F95"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_F0488FFD-9073-4F50-BA19-6B6950537B2D"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_F0488FFD-9073-4F50-BA19-6B6950537B2D">
  <cim:IdentifiedObject.mRID>_F0488FFD-9073-4F50-BA19-6B6950537B2D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs98a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_197D58E3-5668-431A-9384-57364142D7C7"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_B8DA9189-DBC9-4F10-B931-A2A093BC1B0B"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_0D65094B-9F42-4B3B-BAA4-9B0A9F45BCC7">
  <cim:IdentifiedObject.mRID>_0D65094B-9F42-4B3B-BAA4-9B0A9F45BCC7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs98a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_834326AC-18C8-43ED-934C-899055CB6F95"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_A9A0D57C-19B6-44AF-9B3A-F27A737EC7C9"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_A9A0D57C-19B6-44AF-9B3A-F27A737EC7C9">
  <cim:IdentifiedObject.mRID>_A9A0D57C-19B6-44AF-9B3A-F27A737EC7C9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs98a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_197D58E3-5668-431A-9384-57364142D7C7"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_B8DA9189-DBC9-4F10-B931-A2A093BC1B0B"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_7A112136-369B-4590-B4E8-4641D2E6B105">
  <cim:IdentifiedObject.mRID>_7A112136-369B-4590-B4E8-4641D2E6B105</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs99b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_3FB5F2DB-8040-483F-BB2F-7E0AA2F1C6D3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A2DFDCB6-CD0C-4636-A151-1DD7E4B9F415"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_A2DFDCB6-CD0C-4636-A151-1DD7E4B9F415">
  <cim:IdentifiedObject.mRID>_A2DFDCB6-CD0C-4636-A151-1DD7E4B9F415</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs99b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_60594119-21C2-4B61-B4EB-DD6C932D9BAF">
  <cim:PositionPoint.Location rdf:resource="#_A2DFDCB6-CD0C-4636-A151-1DD7E4B9F415"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4350</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_FE821895-3C70-4E05-9A02-F7D2A86990A9">
  <cim:PositionPoint.Location rdf:resource="#_A2DFDCB6-CD0C-4636-A151-1DD7E4B9F415"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4352</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2102</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_CADB2869-7157-4D9B-BF59-BC8587B4A31C">
  <cim:PositionPoint.Location rdf:resource="#_A2DFDCB6-CD0C-4636-A151-1DD7E4B9F415"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4352</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2102</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_9C5069F3-C826-4EF5-8A1B-31596F057BE9">
  <cim:IdentifiedObject.mRID>_9C5069F3-C826-4EF5-8A1B-31596F057BE9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs99b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_7A112136-369B-4590-B4E8-4641D2E6B105"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_B494FEC4-193F-40B3-8773-5A7C72DFB30A"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_B494FEC4-193F-40B3-8773-5A7C72DFB30A">
  <cim:IdentifiedObject.mRID>_B494FEC4-193F-40B3-8773-5A7C72DFB30A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs99b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3FB5F2DB-8040-483F-BB2F-7E0AA2F1C6D3"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_5698444C-851C-4726-AC92-6FF553C7EA91"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_544D5C66-52D5-4387-908F-A7B1732CF53E">
  <cim:IdentifiedObject.mRID>_544D5C66-52D5-4387-908F-A7B1732CF53E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs99b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_7A112136-369B-4590-B4E8-4641D2E6B105"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_6989F414-1FF8-4C3E-ABB8-BDC9E613F015"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_6989F414-1FF8-4C3E-ABB8-BDC9E613F015">
  <cim:IdentifiedObject.mRID>_6989F414-1FF8-4C3E-ABB8-BDC9E613F015</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs99b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3FB5F2DB-8040-483F-BB2F-7E0AA2F1C6D3"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_874D35AE-39E3-4BCB-A2DA-C6C2F05D1AEF"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_D0AB42E3-BA24-4DA7-99A1-BFB129E5C867">
  <cim:IdentifiedObject.mRID>_D0AB42E3-BA24-4DA7-99A1-BFB129E5C867</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs99b_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_7A112136-369B-4590-B4E8-4641D2E6B105"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_C8FDE35D-F7C6-4E46-BB9F-1F9C741B7EEE"/>
