  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_C8FDE35D-F7C6-4E46-BB9F-1F9C741B7EEE">
  <cim:IdentifiedObject.mRID>_C8FDE35D-F7C6-4E46-BB9F-1F9C741B7EEE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs99b_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3FB5F2DB-8040-483F-BB2F-7E0AA2F1C6D3"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_874D35AE-39E3-4BCB-A2DA-C6C2F05D1AEF"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_531FB777-4594-47DA-ACDC-21EB2D108190">
  <cim:IdentifiedObject.mRID>_531FB777-4594-47DA-ACDC-21EB2D108190</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs100c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_20E8634F-6A0D-4EBE-BB99-DE251B4FD01E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3F06BB67-CAA9-431F-BDAC-DF419333D8BB"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_3F06BB67-CAA9-431F-BDAC-DF419333D8BB">
  <cim:IdentifiedObject.mRID>_3F06BB67-CAA9-431F-BDAC-DF419333D8BB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs100c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_05C85795-32DB-49DA-B63C-20E73FB5F8A2">
  <cim:PositionPoint.Location rdf:resource="#_3F06BB67-CAA9-431F-BDAC-DF419333D8BB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_3E5E4E13-12E8-4C78-A8D5-D62E46D2781B">
  <cim:PositionPoint.Location rdf:resource="#_3F06BB67-CAA9-431F-BDAC-DF419333D8BB"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4652</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2102</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E8F290C5-E9F3-46F2-B0CC-5C0FF637CF29">
  <cim:PositionPoint.Location rdf:resource="#_3F06BB67-CAA9-431F-BDAC-DF419333D8BB"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4652</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2102</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_7D32B359-3107-4D79-BA1F-99B691B39AAB">
  <cim:IdentifiedObject.mRID>_7D32B359-3107-4D79-BA1F-99B691B39AAB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs100c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_531FB777-4594-47DA-ACDC-21EB2D108190"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_6CFDE325-1A84-4639-B066-9B43DC24D6C1"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_6CFDE325-1A84-4639-B066-9B43DC24D6C1">
  <cim:IdentifiedObject.mRID>_6CFDE325-1A84-4639-B066-9B43DC24D6C1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs100c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_20E8634F-6A0D-4EBE-BB99-DE251B4FD01E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_FC9D2986-33E9-4FBF-9D92-3F3EBDF69EE5"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_11BEC62D-0905-40EC-8CFB-85A610CBDA2B">
  <cim:IdentifiedObject.mRID>_11BEC62D-0905-40EC-8CFB-85A610CBDA2B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs100c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_531FB777-4594-47DA-ACDC-21EB2D108190"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_A39D914D-0BA4-4524-BBA7-607C59D5C053"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_A39D914D-0BA4-4524-BBA7-607C59D5C053">
  <cim:IdentifiedObject.mRID>_A39D914D-0BA4-4524-BBA7-607C59D5C053</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs100c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_20E8634F-6A0D-4EBE-BB99-DE251B4FD01E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_F6CFB452-CCC2-483A-89FA-60892098DDF7"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_920EFCEA-668E-4A16-ABF0-9561CD628353">
  <cim:IdentifiedObject.mRID>_920EFCEA-668E-4A16-ABF0-9561CD628353</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs100c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_531FB777-4594-47DA-ACDC-21EB2D108190"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_25F17D64-47EE-43E2-AEB1-F2D901C5A1DD"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_25F17D64-47EE-43E2-AEB1-F2D901C5A1DD">
  <cim:IdentifiedObject.mRID>_25F17D64-47EE-43E2-AEB1-F2D901C5A1DD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs100c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_20E8634F-6A0D-4EBE-BB99-DE251B4FD01E"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_F6CFB452-CCC2-483A-89FA-60892098DDF7"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_149B0FD7-75B0-4F0F-B4E8-DEADAF016A3E">
  <cim:IdentifiedObject.mRID>_149B0FD7-75B0-4F0F-B4E8-DEADAF016A3E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs102c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_79629FF2-AF74-4A45-837E-EA74CB062767"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A558133E-D455-4FE5-BED3-7F51509DEAA0"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_A558133E-D455-4FE5-BED3-7F51509DEAA0">
  <cim:IdentifiedObject.mRID>_A558133E-D455-4FE5-BED3-7F51509DEAA0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs102c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B0034ACC-ED92-4B69-838E-55AE84299ABB">
  <cim:PositionPoint.Location rdf:resource="#_A558133E-D455-4FE5-BED3-7F51509DEAA0"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3750</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2450</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_ED4FF023-BDEA-454C-80B0-41A5FD1D775A">
  <cim:PositionPoint.Location rdf:resource="#_A558133E-D455-4FE5-BED3-7F51509DEAA0"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3752</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2452</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_CC77D1C4-D0F1-40CE-B9AB-E23DD858537A">
  <cim:PositionPoint.Location rdf:resource="#_A558133E-D455-4FE5-BED3-7F51509DEAA0"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3752</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2452</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_BE2F35EA-B727-4699-9F3A-49B89E849FD0">
  <cim:IdentifiedObject.mRID>_BE2F35EA-B727-4699-9F3A-49B89E849FD0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs102c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_149B0FD7-75B0-4F0F-B4E8-DEADAF016A3E"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_C87B337B-5D14-490A-B09A-088FA8A03A71"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_C87B337B-5D14-490A-B09A-088FA8A03A71">
  <cim:IdentifiedObject.mRID>_C87B337B-5D14-490A-B09A-088FA8A03A71</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs102c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_79629FF2-AF74-4A45-837E-EA74CB062767"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_43C92D41-2ABB-41DB-89CC-6EE90A0A1254"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_B4B02611-393C-4367-B739-DE2153653878">
  <cim:IdentifiedObject.mRID>_B4B02611-393C-4367-B739-DE2153653878</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs102c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_149B0FD7-75B0-4F0F-B4E8-DEADAF016A3E"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_8FAFB542-FABA-49AF-B636-A7748F9A8BFA"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_8FAFB542-FABA-49AF-B636-A7748F9A8BFA">
  <cim:IdentifiedObject.mRID>_8FAFB542-FABA-49AF-B636-A7748F9A8BFA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs102c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_79629FF2-AF74-4A45-837E-EA74CB062767"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_87018B8F-B4BD-4BD0-8E6A-B83EE67F2FE3"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_68369DC1-3992-4FEB-A9D3-22EA82A4AA07">
  <cim:IdentifiedObject.mRID>_68369DC1-3992-4FEB-A9D3-22EA82A4AA07</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs102c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_149B0FD7-75B0-4F0F-B4E8-DEADAF016A3E"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_4032ECAD-5319-45F7-A69C-66E824D3D653"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_4032ECAD-5319-45F7-A69C-66E824D3D653">
  <cim:IdentifiedObject.mRID>_4032ECAD-5319-45F7-A69C-66E824D3D653</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs102c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_79629FF2-AF74-4A45-837E-EA74CB062767"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_87018B8F-B4BD-4BD0-8E6A-B83EE67F2FE3"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_6EC290A0-0B15-44BD-B292-B899E084F7A8">
  <cim:IdentifiedObject.mRID>_6EC290A0-0B15-44BD-B292-B899E084F7A8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs103c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_958ED67D-028F-40EF-9F9A-D2524B5530A7"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E4CA2C7D-00F4-4989-A878-C5D2514C1C88"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_E4CA2C7D-00F4-4989-A878-C5D2514C1C88">
  <cim:IdentifiedObject.mRID>_E4CA2C7D-00F4-4989-A878-C5D2514C1C88</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs103c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4C2F3A85-7E2B-4837-86E9-8BF6A7E8EAAA">
  <cim:PositionPoint.Location rdf:resource="#_E4CA2C7D-00F4-4989-A878-C5D2514C1C88"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2450</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D92697EB-D0E7-4BA2-BD58-20FBFB9E8598">
  <cim:PositionPoint.Location rdf:resource="#_E4CA2C7D-00F4-4989-A878-C5D2514C1C88"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4077</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2452</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B5ACCAF4-EEEF-46AF-91F3-0CBC4D935B4F">
  <cim:PositionPoint.Location rdf:resource="#_E4CA2C7D-00F4-4989-A878-C5D2514C1C88"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4077</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2452</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_A0333F6A-1C07-4C13-AB2D-3F425F5A8335">
  <cim:IdentifiedObject.mRID>_A0333F6A-1C07-4C13-AB2D-3F425F5A8335</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs103c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6EC290A0-0B15-44BD-B292-B899E084F7A8"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_045C4C34-608D-4971-94D9-431F35C1497E"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_045C4C34-608D-4971-94D9-431F35C1497E">
  <cim:IdentifiedObject.mRID>_045C4C34-608D-4971-94D9-431F35C1497E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs103c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_958ED67D-028F-40EF-9F9A-D2524B5530A7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_8A29F21A-60FF-4F56-8CE3-A835A57824A9"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_F0EBE696-CA41-40E2-B16A-D836801FB269">
  <cim:IdentifiedObject.mRID>_F0EBE696-CA41-40E2-B16A-D836801FB269</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs103c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6EC290A0-0B15-44BD-B292-B899E084F7A8"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_F086D726-5768-4D71-9A52-9E2F7E0F02C9"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_F086D726-5768-4D71-9A52-9E2F7E0F02C9">
  <cim:IdentifiedObject.mRID>_F086D726-5768-4D71-9A52-9E2F7E0F02C9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs103c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_958ED67D-028F-40EF-9F9A-D2524B5530A7"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_9F000257-36DE-45DF-8082-F5991E355F6F"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_64A00603-8D37-41D4-A66F-B3D34E35FA22">
  <cim:IdentifiedObject.mRID>_64A00603-8D37-41D4-A66F-B3D34E35FA22</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs103c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6EC290A0-0B15-44BD-B292-B899E084F7A8"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_D1BB0399-434F-4ADE-A210-61F47E8640BB"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_D1BB0399-434F-4ADE-A210-61F47E8640BB">
  <cim:IdentifiedObject.mRID>_D1BB0399-434F-4ADE-A210-61F47E8640BB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs103c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_958ED67D-028F-40EF-9F9A-D2524B5530A7"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_9F000257-36DE-45DF-8082-F5991E355F6F"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_7D7A9FD5-A677-4136-8F75-71A9E34D0D82">
  <cim:IdentifiedObject.mRID>_7D7A9FD5-A677-4136-8F75-71A9E34D0D82</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs104c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_525A5489-35B9-4702-84C4-8FAE94F35034"/>
  <cim:PowerSystemResource.Location rdf:resource="#_24C5B92C-F4F4-4794-A58E-1362F0FC45D6"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_24C5B92C-F4F4-4794-A58E-1362F0FC45D6">
  <cim:IdentifiedObject.mRID>_24C5B92C-F4F4-4794-A58E-1362F0FC45D6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs104c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_696E9CFE-819C-4825-BCBF-F3D9D7277EA0">
  <cim:PositionPoint.Location rdf:resource="#_24C5B92C-F4F4-4794-A58E-1362F0FC45D6"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4775</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2450</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_BE4676D3-E952-4458-A5DD-2A003D55E75A">
  <cim:PositionPoint.Location rdf:resource="#_24C5B92C-F4F4-4794-A58E-1362F0FC45D6"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4777</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2452</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_3B882483-50D2-4340-A70A-2CBF176F60CB">
  <cim:PositionPoint.Location rdf:resource="#_24C5B92C-F4F4-4794-A58E-1362F0FC45D6"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4777</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2452</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_CDA60915-2B6B-453A-802D-6598704B3662">
  <cim:IdentifiedObject.mRID>_CDA60915-2B6B-453A-802D-6598704B3662</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs104c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_7D7A9FD5-A677-4136-8F75-71A9E34D0D82"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_111599BE-F8B7-4278-8A86-BA831B48FA66"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_111599BE-F8B7-4278-8A86-BA831B48FA66">
  <cim:IdentifiedObject.mRID>_111599BE-F8B7-4278-8A86-BA831B48FA66</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs104c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_525A5489-35B9-4702-84C4-8FAE94F35034"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_81A868A6-1176-445E-BD1A-EA86DC3F71BB"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_3D9E51D9-9E21-465D-AC58-4FB155615291">
  <cim:IdentifiedObject.mRID>_3D9E51D9-9E21-465D-AC58-4FB155615291</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs104c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_7D7A9FD5-A677-4136-8F75-71A9E34D0D82"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_0C712ABA-222B-4F55-AB58-82721BC14695"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_0C712ABA-222B-4F55-AB58-82721BC14695">
  <cim:IdentifiedObject.mRID>_0C712ABA-222B-4F55-AB58-82721BC14695</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs104c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_525A5489-35B9-4702-84C4-8FAE94F35034"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_CC0D906F-9CA8-412C-92E2-83719D5EF625"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_395FC195-5DF6-472F-BEC1-95B991F6D668">
  <cim:IdentifiedObject.mRID>_395FC195-5DF6-472F-BEC1-95B991F6D668</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs104c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_7D7A9FD5-A677-4136-8F75-71A9E34D0D82"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_AC7DC0E4-9C90-41F2-8530-EEB5786B432E"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_AC7DC0E4-9C90-41F2-8530-EEB5786B432E">
  <cim:IdentifiedObject.mRID>_AC7DC0E4-9C90-41F2-8530-EEB5786B432E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs104c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_525A5489-35B9-4702-84C4-8FAE94F35034"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_CC0D906F-9CA8-412C-92E2-83719D5EF625"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_1CC35495-98AB-4780-A7C9-5105C2046E39">
  <cim:IdentifiedObject.mRID>_1CC35495-98AB-4780-A7C9-5105C2046E39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs106b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_2567A869-EC54-41D8-A8EB-1C2B2FB97015"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6BDAC3E8-8119-4986-8C58-C343B30AE71E"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_6BDAC3E8-8119-4986-8C58-C343B30AE71E">
  <cim:IdentifiedObject.mRID>_6BDAC3E8-8119-4986-8C58-C343B30AE71E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs106b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7E0E5474-1798-4DB1-8B71-A50F67F9207B">
  <cim:PositionPoint.Location rdf:resource="#_6BDAC3E8-8119-4986-8C58-C343B30AE71E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3750</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_3627F6D9-A057-499A-83D0-33A932DA59C8">
  <cim:PositionPoint.Location rdf:resource="#_6BDAC3E8-8119-4986-8C58-C343B30AE71E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3752</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2727</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_152C1CDF-4625-48B7-9527-D69FB96BDE5D">
  <cim:PositionPoint.Location rdf:resource="#_6BDAC3E8-8119-4986-8C58-C343B30AE71E"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3752</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2727</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_142D4382-6ED3-4615-B236-94D6F7E88CD0">
  <cim:IdentifiedObject.mRID>_142D4382-6ED3-4615-B236-94D6F7E88CD0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs106b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_1CC35495-98AB-4780-A7C9-5105C2046E39"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_23AB940E-4868-4DD9-AF12-86E54BC6DAF7"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_23AB940E-4868-4DD9-AF12-86E54BC6DAF7">
  <cim:IdentifiedObject.mRID>_23AB940E-4868-4DD9-AF12-86E54BC6DAF7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs106b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2567A869-EC54-41D8-A8EB-1C2B2FB97015"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_C550916C-643D-4A42-8777-AAF89014284B"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_5467186B-AB7B-4749-B533-C0B5349A58ED">
  <cim:IdentifiedObject.mRID>_5467186B-AB7B-4749-B533-C0B5349A58ED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs106b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_1CC35495-98AB-4780-A7C9-5105C2046E39"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_A1B388DB-DAA0-4F49-9CAC-0F0F6171AABF"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_A1B388DB-DAA0-4F49-9CAC-0F0F6171AABF">
  <cim:IdentifiedObject.mRID>_A1B388DB-DAA0-4F49-9CAC-0F0F6171AABF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs106b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2567A869-EC54-41D8-A8EB-1C2B2FB97015"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_AA6E0B85-8CFA-4F8B-892F-E4216C83E3F0"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_0FD8E78F-0E64-4393-A1B4-3A6273E02A3C">
  <cim:IdentifiedObject.mRID>_0FD8E78F-0E64-4393-A1B4-3A6273E02A3C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs106b_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_1CC35495-98AB-4780-A7C9-5105C2046E39"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_8037BF9E-0101-4120-8787-D3C21F57091D"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_8037BF9E-0101-4120-8787-D3C21F57091D">
  <cim:IdentifiedObject.mRID>_8037BF9E-0101-4120-8787-D3C21F57091D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs106b_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2567A869-EC54-41D8-A8EB-1C2B2FB97015"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_AA6E0B85-8CFA-4F8B-892F-E4216C83E3F0"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_8255B6B8-D673-4A68-A999-8BD3AC175C22">
  <cim:IdentifiedObject.mRID>_8255B6B8-D673-4A68-A999-8BD3AC175C22</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs107b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_9334F0F6-9D18-43C6-A057-977543F31B60"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C6E4E34F-ADEF-43FF-BFDC-C0C44E2FD04E"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_C6E4E34F-ADEF-43FF-BFDC-C0C44E2FD04E">
  <cim:IdentifiedObject.mRID>_C6E4E34F-ADEF-43FF-BFDC-C0C44E2FD04E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs107b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9A03626F-0DAF-4212-A975-6B40BB80F5C6">
  <cim:PositionPoint.Location rdf:resource="#_C6E4E34F-ADEF-43FF-BFDC-C0C44E2FD04E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_0613BD09-1407-4AC2-862F-A52228BB8519">
  <cim:PositionPoint.Location rdf:resource="#_C6E4E34F-ADEF-43FF-BFDC-C0C44E2FD04E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4327</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2727</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_7FD4DB4A-BC24-4FC0-8642-C02CE6AEA1B4">
  <cim:PositionPoint.Location rdf:resource="#_C6E4E34F-ADEF-43FF-BFDC-C0C44E2FD04E"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4327</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2727</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_B704A85D-A35D-4F7C-8691-B70FB50773AD">
  <cim:IdentifiedObject.mRID>_B704A85D-A35D-4F7C-8691-B70FB50773AD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs107b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_8255B6B8-D673-4A68-A999-8BD3AC175C22"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_F079D02C-3E0F-43AB-A913-C65AF4FA530D"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_F079D02C-3E0F-43AB-A913-C65AF4FA530D">
  <cim:IdentifiedObject.mRID>_F079D02C-3E0F-43AB-A913-C65AF4FA530D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs107b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9334F0F6-9D18-43C6-A057-977543F31B60"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_512EB508-8190-4316-B8E9-30A16EB09B49"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_20307292-E686-488A-8041-7AE09EC87BBC">
  <cim:IdentifiedObject.mRID>_20307292-E686-488A-8041-7AE09EC87BBC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs107b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_8255B6B8-D673-4A68-A999-8BD3AC175C22"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_6065766F-49DC-4CBF-8743-514DC4734D37"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_6065766F-49DC-4CBF-8743-514DC4734D37">
  <cim:IdentifiedObject.mRID>_6065766F-49DC-4CBF-8743-514DC4734D37</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs107b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9334F0F6-9D18-43C6-A057-977543F31B60"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_F275E343-46C5-44D5-A42D-DC52AD39B155"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_FC5C589C-3D5D-4537-A40B-20C6D514FE75">
  <cim:IdentifiedObject.mRID>_FC5C589C-3D5D-4537-A40B-20C6D514FE75</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs107b_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_8255B6B8-D673-4A68-A999-8BD3AC175C22"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_CFD1E491-A241-43C6-A5F1-B0707C1215EA"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_CFD1E491-A241-43C6-A5F1-B0707C1215EA">
  <cim:IdentifiedObject.mRID>_CFD1E491-A241-43C6-A5F1-B0707C1215EA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs107b_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9334F0F6-9D18-43C6-A057-977543F31B60"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_F275E343-46C5-44D5-A42D-DC52AD39B155"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_43977B36-1E82-409E-831C-B003B82BE177">
  <cim:IdentifiedObject.mRID>_43977B36-1E82-409E-831C-B003B82BE177</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs109a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_286D19AD-2FDF-4A3C-BF3D-9AAD1C55F749"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5C9EC81A-075E-4235-B2DA-984F2C75780F"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_5C9EC81A-075E-4235-B2DA-984F2C75780F">
  <cim:IdentifiedObject.mRID>_5C9EC81A-075E-4235-B2DA-984F2C75780F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs109a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_92F8C2C0-A8A4-4038-AAA2-F2A7E53A335D">
  <cim:PositionPoint.Location rdf:resource="#_5C9EC81A-075E-4235-B2DA-984F2C75780F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3050</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_20FE83B6-A170-4977-85E9-246C16F498C1">
  <cim:PositionPoint.Location rdf:resource="#_5C9EC81A-075E-4235-B2DA-984F2C75780F"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3977</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3052</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_6E5833D2-C04A-4F2C-8F02-B4234E6B43D2">
  <cim:PositionPoint.Location rdf:resource="#_5C9EC81A-075E-4235-B2DA-984F2C75780F"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3977</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3052</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_A57184B3-DB15-4613-B7F2-D17FB7CECD02">
  <cim:IdentifiedObject.mRID>_A57184B3-DB15-4613-B7F2-D17FB7CECD02</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs109a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_43977B36-1E82-409E-831C-B003B82BE177"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_3857CAB6-92F8-4FD5-8BBA-60B1E67670DC"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_3857CAB6-92F8-4FD5-8BBA-60B1E67670DC">
  <cim:IdentifiedObject.mRID>_3857CAB6-92F8-4FD5-8BBA-60B1E67670DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs109a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_286D19AD-2FDF-4A3C-BF3D-9AAD1C55F749"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_CC1F6BEA-A3A2-41DE-9D1F-2ADE086019F0"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_AF8C7198-27CD-416D-81F5-96DC71FDFF96">
  <cim:IdentifiedObject.mRID>_AF8C7198-27CD-416D-81F5-96DC71FDFF96</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs109a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_43977B36-1E82-409E-831C-B003B82BE177"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_F6028E01-0A87-4198-AD96-9A4AB6493052"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_F6028E01-0A87-4198-AD96-9A4AB6493052">
  <cim:IdentifiedObject.mRID>_F6028E01-0A87-4198-AD96-9A4AB6493052</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs109a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_286D19AD-2FDF-4A3C-BF3D-9AAD1C55F749"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_FD240924-BEAC-4E68-B587-9CD8E182860B"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_130C118F-1149-4F8F-8C2B-3B470B420ADD">
  <cim:IdentifiedObject.mRID>_130C118F-1149-4F8F-8C2B-3B470B420ADD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs109a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_43977B36-1E82-409E-831C-B003B82BE177"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_1C9D0600-A626-49AB-882C-38E00CB7F7F2"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_1C9D0600-A626-49AB-882C-38E00CB7F7F2">
  <cim:IdentifiedObject.mRID>_1C9D0600-A626-49AB-882C-38E00CB7F7F2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs109a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_286D19AD-2FDF-4A3C-BF3D-9AAD1C55F749"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_FD240924-BEAC-4E68-B587-9CD8E182860B"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_18E6410F-EDCD-40D7-B9D3-E8CCFB995453">
  <cim:IdentifiedObject.mRID>_18E6410F-EDCD-40D7-B9D3-E8CCFB995453</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs111a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_582968BF-46E5-4622-A313-1E5873A0D125"/>
  <cim:PowerSystemResource.Location rdf:resource="#_466508D2-17A6-4879-BC6C-E9333878039A"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_466508D2-17A6-4879-BC6C-E9333878039A">
  <cim:IdentifiedObject.mRID>_466508D2-17A6-4879-BC6C-E9333878039A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs111a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_61BD8A37-4A14-482F-AFA3-0D8124D7EB74">
  <cim:PositionPoint.Location rdf:resource="#_466508D2-17A6-4879-BC6C-E9333878039A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_1DAD8106-C441-4CB6-B687-33642D22F918">
  <cim:PositionPoint.Location rdf:resource="#_466508D2-17A6-4879-BC6C-E9333878039A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4277</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3627</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D6A3C40A-E677-4238-922A-B77DE76510E2">
  <cim:PositionPoint.Location rdf:resource="#_466508D2-17A6-4879-BC6C-E9333878039A"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4277</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3627</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_FD5D470C-EC16-4FAA-9E41-2613BEC2ABA3">
  <cim:IdentifiedObject.mRID>_FD5D470C-EC16-4FAA-9E41-2613BEC2ABA3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs111a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_18E6410F-EDCD-40D7-B9D3-E8CCFB995453"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_B6A64294-2D34-4290-9ED8-CA7449024071"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_B6A64294-2D34-4290-9ED8-CA7449024071">
  <cim:IdentifiedObject.mRID>_B6A64294-2D34-4290-9ED8-CA7449024071</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs111a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_582968BF-46E5-4622-A313-1E5873A0D125"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_DD99968C-5E28-4ADC-9C0D-9CE29BDC16D2"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_24EE674D-FB1F-493D-A793-D7E8334F75C0">
  <cim:IdentifiedObject.mRID>_24EE674D-FB1F-493D-A793-D7E8334F75C0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs111a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_18E6410F-EDCD-40D7-B9D3-E8CCFB995453"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_788BA366-2CB0-42A0-BA7C-07C4474EC36D"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_788BA366-2CB0-42A0-BA7C-07C4474EC36D">
  <cim:IdentifiedObject.mRID>_788BA366-2CB0-42A0-BA7C-07C4474EC36D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs111a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_582968BF-46E5-4622-A313-1E5873A0D125"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_C781208B-FB43-4D66-BCFE-CFB3B26779EF"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_DE9608A5-46B7-4B1C-AF53-BCDDC42EE612">
  <cim:IdentifiedObject.mRID>_DE9608A5-46B7-4B1C-AF53-BCDDC42EE612</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs111a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_18E6410F-EDCD-40D7-B9D3-E8CCFB995453"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_867B8D4B-4262-456C-ADFD-918F9F8ED480"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_867B8D4B-4262-456C-ADFD-918F9F8ED480">
  <cim:IdentifiedObject.mRID>_867B8D4B-4262-456C-ADFD-918F9F8ED480</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs111a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_582968BF-46E5-4622-A313-1E5873A0D125"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_C781208B-FB43-4D66-BCFE-CFB3B26779EF"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_85B8A4FD-D4F0-45AD-816B-C015A3485B6E">
  <cim:IdentifiedObject.mRID>_85B8A4FD-D4F0-45AD-816B-C015A3485B6E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs112a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_CDA9B150-B451-410C-AED4-22130FFFA873"/>
  <cim:PowerSystemResource.Location rdf:resource="#_35A661CC-27BC-44B5-BF85-E76217CAC20B"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_35A661CC-27BC-44B5-BF85-E76217CAC20B">
  <cim:IdentifiedObject.mRID>_35A661CC-27BC-44B5-BF85-E76217CAC20B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs112a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_ECD52BE8-4EE0-461A-A625-9D43CE55E51B">
  <cim:PositionPoint.Location rdf:resource="#_35A661CC-27BC-44B5-BF85-E76217CAC20B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2925</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_8D3C3B45-B5BD-4043-B91C-43D5DA600A6E">
  <cim:PositionPoint.Location rdf:resource="#_35A661CC-27BC-44B5-BF85-E76217CAC20B"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4277</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2927</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E0CA5EBB-9604-4843-BDC7-53F1EAB5DAD0">
  <cim:PositionPoint.Location rdf:resource="#_35A661CC-27BC-44B5-BF85-E76217CAC20B"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4277</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2927</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_D26B1BBD-DC70-41B4-9348-6841171C3916">
  <cim:IdentifiedObject.mRID>_D26B1BBD-DC70-41B4-9348-6841171C3916</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs112a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_85B8A4FD-D4F0-45AD-816B-C015A3485B6E"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_A3F74A4C-DA35-41CF-A685-B210C559119B"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_A3F74A4C-DA35-41CF-A685-B210C559119B">
  <cim:IdentifiedObject.mRID>_A3F74A4C-DA35-41CF-A685-B210C559119B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs112a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CDA9B150-B451-410C-AED4-22130FFFA873"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_118FD248-6376-4618-A3B9-4DBDB248D6B0"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_7A33E7F8-BE19-4125-B16C-864DF3931268">
  <cim:IdentifiedObject.mRID>_7A33E7F8-BE19-4125-B16C-864DF3931268</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs112a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_85B8A4FD-D4F0-45AD-816B-C015A3485B6E"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_CB9BE1F7-1433-47AD-9A1E-15DEE10F260E"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_CB9BE1F7-1433-47AD-9A1E-15DEE10F260E">
  <cim:IdentifiedObject.mRID>_CB9BE1F7-1433-47AD-9A1E-15DEE10F260E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs112a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CDA9B150-B451-410C-AED4-22130FFFA873"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_92020323-59E6-4C97-8F8B-2048C197EC21"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_3F75F8F8-9FF4-46F8-93FB-6E425D8B8CCA">
  <cim:IdentifiedObject.mRID>_3F75F8F8-9FF4-46F8-93FB-6E425D8B8CCA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs112a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_85B8A4FD-D4F0-45AD-816B-C015A3485B6E"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_D226C9B0-12C8-4491-8D62-9443A49FE94B"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_D226C9B0-12C8-4491-8D62-9443A49FE94B">
  <cim:IdentifiedObject.mRID>_D226C9B0-12C8-4491-8D62-9443A49FE94B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs112a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CDA9B150-B451-410C-AED4-22130FFFA873"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_92020323-59E6-4C97-8F8B-2048C197EC21"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_41A6F6CA-8A20-48E6-8348-DE21F4665F96">
  <cim:IdentifiedObject.mRID>_41A6F6CA-8A20-48E6-8348-DE21F4665F96</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs113a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_F20226F2-34E5-4339-ABEE-971F54262418"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0599FCE5-F7EF-4279-A5DD-6BADEBC7BB45"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_0599FCE5-F7EF-4279-A5DD-6BADEBC7BB45">
  <cim:IdentifiedObject.mRID>_0599FCE5-F7EF-4279-A5DD-6BADEBC7BB45</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs113a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_493109E5-730E-491E-B0E3-D382D27C67A7">
  <cim:PositionPoint.Location rdf:resource="#_0599FCE5-F7EF-4279-A5DD-6BADEBC7BB45"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4800</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2925</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_DBE13A75-DE72-4137-A0AD-F05C00E0599B">
  <cim:PositionPoint.Location rdf:resource="#_0599FCE5-F7EF-4279-A5DD-6BADEBC7BB45"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4802</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2927</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_5F18B47C-F656-4F38-9C53-04F093F65548">
  <cim:PositionPoint.Location rdf:resource="#_0599FCE5-F7EF-4279-A5DD-6BADEBC7BB45"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4802</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2927</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_55BE6AF1-23D7-4A5C-B9A7-E5AF7C65509B">
  <cim:IdentifiedObject.mRID>_55BE6AF1-23D7-4A5C-B9A7-E5AF7C65509B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs113a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_41A6F6CA-8A20-48E6-8348-DE21F4665F96"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_DA5ADF9B-6673-4723-BD53-54F1EDA7122E"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_DA5ADF9B-6673-4723-BD53-54F1EDA7122E">
  <cim:IdentifiedObject.mRID>_DA5ADF9B-6673-4723-BD53-54F1EDA7122E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs113a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F20226F2-34E5-4339-ABEE-971F54262418"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_EEF68745-C26A-41A7-9107-02D8F14EAF5F"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_32247A6D-47F6-4B17-BE50-70CC7406896F">
  <cim:IdentifiedObject.mRID>_32247A6D-47F6-4B17-BE50-70CC7406896F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs113a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_41A6F6CA-8A20-48E6-8348-DE21F4665F96"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_A0D3C749-3D34-4FC7-825D-0185A5F6C6E0"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_A0D3C749-3D34-4FC7-825D-0185A5F6C6E0">
  <cim:IdentifiedObject.mRID>_A0D3C749-3D34-4FC7-825D-0185A5F6C6E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs113a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F20226F2-34E5-4339-ABEE-971F54262418"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_03B7E93F-AFD2-4EBB-A780-D750516621BB"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_9CD12C9E-39AA-492C-99E6-D71FEC721A49">
  <cim:IdentifiedObject.mRID>_9CD12C9E-39AA-492C-99E6-D71FEC721A49</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs113a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_41A6F6CA-8A20-48E6-8348-DE21F4665F96"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_EFA74D4F-3CC3-4A17-9079-AEBC67756901"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_EFA74D4F-3CC3-4A17-9079-AEBC67756901">
  <cim:IdentifiedObject.mRID>_EFA74D4F-3CC3-4A17-9079-AEBC67756901</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs113a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F20226F2-34E5-4339-ABEE-971F54262418"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_03B7E93F-AFD2-4EBB-A780-D750516621BB"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_2F74F30D-4690-4DF8-8877-A38DABD583FD">
  <cim:IdentifiedObject.mRID>_2F74F30D-4690-4DF8-8877-A38DABD583FD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs114a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_C2B5104A-154B-4F5E-91FF-F5EB573F3E27"/>
  <cim:PowerSystemResource.Location rdf:resource="#_84504DF3-C3D1-407F-AA83-147A6F7B7D43"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_84504DF3-C3D1-407F-AA83-147A6F7B7D43">
  <cim:IdentifiedObject.mRID>_84504DF3-C3D1-407F-AA83-147A6F7B7D43</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs114a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B75A5BC5-2E12-4FD7-A418-716A90A720F7">
  <cim:PositionPoint.Location rdf:resource="#_84504DF3-C3D1-407F-AA83-147A6F7B7D43"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>5125</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2925</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_8AAC9843-2D54-4126-8681-B6EDF3EAED85">
  <cim:PositionPoint.Location rdf:resource="#_84504DF3-C3D1-407F-AA83-147A6F7B7D43"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>5127</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2927</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B915B11C-002C-40A4-ABA3-603A9C42F39B">
  <cim:PositionPoint.Location rdf:resource="#_84504DF3-C3D1-407F-AA83-147A6F7B7D43"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>5127</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2927</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_D79F84A6-E214-4984-85C7-BAF7C16CFD0D">
  <cim:IdentifiedObject.mRID>_D79F84A6-E214-4984-85C7-BAF7C16CFD0D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs114a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_2F74F30D-4690-4DF8-8877-A38DABD583FD"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_C2C0E483-12B9-42A2-841C-EF72CB65032C"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_C2C0E483-12B9-42A2-841C-EF72CB65032C">
  <cim:IdentifiedObject.mRID>_C2C0E483-12B9-42A2-841C-EF72CB65032C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs114a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C2B5104A-154B-4F5E-91FF-F5EB573F3E27"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_29AEFC39-BB27-4BC9-BCF0-89BE425F668C"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_ED213610-BF5F-47B3-A492-1DD5DCF384C8">
  <cim:IdentifiedObject.mRID>_ED213610-BF5F-47B3-A492-1DD5DCF384C8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs114a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_2F74F30D-4690-4DF8-8877-A38DABD583FD"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_FA7E2E53-4A76-4A06-BA12-C719C597FEF0"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_FA7E2E53-4A76-4A06-BA12-C719C597FEF0">
  <cim:IdentifiedObject.mRID>_FA7E2E53-4A76-4A06-BA12-C719C597FEF0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs114a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C2B5104A-154B-4F5E-91FF-F5EB573F3E27"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_7036F35A-8D6B-4C3D-9260-CC65400E2523"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_8E9B3EF2-41AE-4171-9DCC-70C8DC231C14">
  <cim:IdentifiedObject.mRID>_8E9B3EF2-41AE-4171-9DCC-70C8DC231C14</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs114a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_2F74F30D-4690-4DF8-8877-A38DABD583FD"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_0C4CEFF1-C40D-4C35-B292-EB4630EA492F"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_0C4CEFF1-C40D-4C35-B292-EB4630EA492F">
  <cim:IdentifiedObject.mRID>_0C4CEFF1-C40D-4C35-B292-EB4630EA492F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs114a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C2B5104A-154B-4F5E-91FF-F5EB573F3E27"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.ConnectivityNode rdf:resource="#_7036F35A-8D6B-4C3D-9260-CC65400E2523"/>
</cim:Terminal>
<cim:PowerTransformer rdf:ID="_B482E6A4-6BD3-48BF-8E42-3D9C8468B18E">
  <cim:IdentifiedObject.mRID>_B482E6A4-6BD3-48BF-8E42-3D9C8468B18E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Yy</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_A0A05807-3BA0-45FB-A4DB-7A4D9E2011FF"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_2FA26A77-7916-4930-90D2-9205CE500DBC">
  <cim:IdentifiedObject.mRID>_2FA26A77-7916-4930-90D2-9205CE500DBC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Dd</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_0167A093-0CF0-4795-9216-643F218DCD69"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_91B8D2EB-D8D5-4552-BBA4-C94C6CB4818A">
  <cim:IdentifiedObject.mRID>_91B8D2EB-D8D5-4552-BBA4-C94C6CB4818A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Ii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_44E2C548-EE36-459F-B63A-17848520082B"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_516870F6-88A1-4048-A6AD-A68021F87573">
  <cim:IdentifiedObject.mRID>_516870F6-88A1-4048-A6AD-A68021F87573</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Ii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_BA578785-BCF6-4231-B88C-046B625D5265"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_94F1A053-6BB3-49BE-89C8-0EF6200C5E01">
  <cim:IdentifiedObject.mRID>_94F1A053-6BB3-49BE-89C8-0EF6200C5E01</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Yy</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_EED62E82-EF6A-4162-B714-803825827503"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_9D0403BA-C66B-4886-8C82-EECFE94BC960">
  <cim:IdentifiedObject.mRID>_9D0403BA-C66B-4886-8C82-EECFE94BC960</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs1a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_66FF32AD-6005-478B-A931-DF8804BE5F25"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_1CD7B8A3-E445-4B33-BCD7-025B18A4266E">
  <cim:IdentifiedObject.mRID>_1CD7B8A3-E445-4B33-BCD7-025B18A4266E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs2b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_F9E528EB-4C3A-4117-941B-0A037630ADCF"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_B9CB1506-9583-4438-81BE-91AE35D44902">
  <cim:IdentifiedObject.mRID>_B9CB1506-9583-4438-81BE-91AE35D44902</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs4c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_460E0567-2057-4587-AD71-7FDDAE2AB55C"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_AF020148-BD5F-4E81-A563-5B79F282B671">
  <cim:IdentifiedObject.mRID>_AF020148-BD5F-4E81-A563-5B79F282B671</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs5c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_0EE7C852-C3E6-4F65-94B8-CDE48D6554CF"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_D0699F18-DD0C-47CA-9532-41B6805AF263">
  <cim:IdentifiedObject.mRID>_D0699F18-DD0C-47CA-9532-41B6805AF263</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs6c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_650A079A-21F6-4D29-AD57-6C5548BE0313"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_A614F1A2-C226-4FC0-9E73-B3CF06611939">
  <cim:IdentifiedObject.mRID>_A614F1A2-C226-4FC0-9E73-B3CF06611939</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs7a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_A4AC647E-4A54-4346-AE0D-FF524CCDCAAE"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_283D661D-CFE0-49D9-A8D7-9D14C2EF60D3">
  <cim:IdentifiedObject.mRID>_283D661D-CFE0-49D9-A8D7-9D14C2EF60D3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs9a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_E2747140-B3C1-46DD-8A88-AE537AD14556"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_F6BFE3D6-9BA9-483E-AD18-A38C177D94DC">
  <cim:IdentifiedObject.mRID>_F6BFE3D6-9BA9-483E-AD18-A38C177D94DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs10a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_3E21CCA6-BEE7-4146-8414-9DDEE4A4A1AE"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_F958C942-35F9-446A-BE08-A6EE8FB024CA">
  <cim:IdentifiedObject.mRID>_F958C942-35F9-446A-BE08-A6EE8FB024CA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs11a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_75F064A8-C1B2-499F-8994-982CBD2D75DE"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_9B46AA7F-8E07-4F41-8413-5FB16E39B6D0">
  <cim:IdentifiedObject.mRID>_9B46AA7F-8E07-4F41-8413-5FB16E39B6D0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs12b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_02E053B6-A92D-41AA-B331-7CB4C60EC23B"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_424E6D60-4881-4D3B-B218-025A22C47EED">
  <cim:IdentifiedObject.mRID>_424E6D60-4881-4D3B-B218-025A22C47EED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs16c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_5A8A7926-659C-4C4C-A563-0331FD0BBA33"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_535C6787-5B7E-4CE8-B19E-E81BAE151C19">
  <cim:IdentifiedObject.mRID>_535C6787-5B7E-4CE8-B19E-E81BAE151C19</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs17c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_42423C6A-F965-4BEC-8126-E16FDD8DFE56"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_8D66F060-126E-4E95-9B7B-A5FA192F3177">
  <cim:IdentifiedObject.mRID>_8D66F060-126E-4E95-9B7B-A5FA192F3177</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs19a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_ADE849AA-68AD-4DAE-B51D-0AEED801E74A"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_193B4166-4744-4EEB-99A7-D9E79688099D">
  <cim:IdentifiedObject.mRID>_193B4166-4744-4EEB-99A7-D9E79688099D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs20a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_C7751FDC-C608-4492-AD19-CA890B7F02AC"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_3AB0EA76-41A2-4787-804C-D5B7FC1BDB88">
  <cim:IdentifiedObject.mRID>_3AB0EA76-41A2-4787-804C-D5B7FC1BDB88</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs22b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_EC26C27D-601F-426A-867B-D4454B5AA7FB"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_EF498D52-1449-474A-9B72-D04D1C9F6C8D">
  <cim:IdentifiedObject.mRID>_EF498D52-1449-474A-9B72-D04D1C9F6C8D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs24c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_2DEFBA72-A7AC-4D22-93BD-0BD122BCE14A"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_DBF7445B-8898-4FB6-81E8-34ACE9FF3E1A">
  <cim:IdentifiedObject.mRID>_DBF7445B-8898-4FB6-81E8-34ACE9FF3E1A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs28a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_36906B5B-E140-446E-870D-F95EF996D418"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_CCC5A0D2-6BF3-4EF1-8E6B-1285251D02FC">
  <cim:IdentifiedObject.mRID>_CCC5A0D2-6BF3-4EF1-8E6B-1285251D02FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs29a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_7FEE45A0-C4F4-4F29-9AE2-F98FA629D040"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_DC368B8C-FA20-414B-BF85-FFF4FB81CB7A">
  <cim:IdentifiedObject.mRID>_DC368B8C-FA20-414B-BF85-FFF4FB81CB7A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs30c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_2CECDCB2-20E2-4A28-AD06-7F6815DB31FB"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_6CAA3956-94D8-4977-BD9B-6587DC873BA8">
  <cim:IdentifiedObject.mRID>_6CAA3956-94D8-4977-BD9B-6587DC873BA8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs31c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_0EA5BD10-2B0A-4EC7-83C0-98F31B422B2D"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_1978D863-3FD4-4511-A85C-2C0F1602FF40">
  <cim:IdentifiedObject.mRID>_1978D863-3FD4-4511-A85C-2C0F1602FF40</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs32c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_A005AD43-E951-4B89-BA6F-1212E60A6DF1"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_EDBD2BCD-634C-42E4-94F3-751D221C827E">
  <cim:IdentifiedObject.mRID>_EDBD2BCD-634C-42E4-94F3-751D221C827E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs33a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_CF3D1CF4-14E3-4092-963B-D4BD8102221E"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_F34A1AAA-93AF-42ED-AAAB-529FA31965C5">
  <cim:IdentifiedObject.mRID>_F34A1AAA-93AF-42ED-AAAB-529FA31965C5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs34c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_6A4F5805-40EB-40A5-9E84-76A03B885F35"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_6CD1986F-870F-4AA8-AA40-3507C691E2D8">
  <cim:IdentifiedObject.mRID>_6CD1986F-870F-4AA8-AA40-3507C691E2D8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs37a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_F61F1424-B4F9-4450-AAE2-9D695A6D1067"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_8AEA9895-DCC1-4A09-B7F3-8DE140FEC7E3">
  <cim:IdentifiedObject.mRID>_8AEA9895-DCC1-4A09-B7F3-8DE140FEC7E3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs38b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_7D026F04-8ECE-4A0B-AE90-3ABE0A3F66DA"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_FCF73681-3609-4B0F-B542-84115066B18A">
  <cim:IdentifiedObject.mRID>_FCF73681-3609-4B0F-B542-84115066B18A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs39b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_E4054E6E-D986-4F40-A5B5-6CE664261C2F"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_8AA2B782-97C6-4B8C-A552-D5B7BECF23C5">
  <cim:IdentifiedObject.mRID>_8AA2B782-97C6-4B8C-A552-D5B7BECF23C5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs41c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_9AE61B3E-2954-498B-91D7-9ABDFE340428"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_C75AD1EB-AC83-4993-B7C6-AC4EB18B64F9">
  <cim:IdentifiedObject.mRID>_C75AD1EB-AC83-4993-B7C6-AC4EB18B64F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs42a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_BB280F5A-01A2-458B-8067-B35C867EF3AD"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_299CE606-B814-4040-85D8-DB4A72366DAA">
  <cim:IdentifiedObject.mRID>_299CE606-B814-4040-85D8-DB4A72366DAA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs43b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_52B1B79A-25E0-4FBD-8D9A-409AE8A3C668"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_A6FD1795-1BEF-447C-8D13-FCF6CFA3128C">
  <cim:IdentifiedObject.mRID>_A6FD1795-1BEF-447C-8D13-FCF6CFA3128C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs45a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_CF13DE91-5F99-41AF-B39A-2ACFC0568783"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_A648E5AE-164C-4B30-BEA3-84917A1C3077">
  <cim:IdentifiedObject.mRID>_A648E5AE-164C-4B30-BEA3-84917A1C3077</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs46a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_478B3E36-6DD4-4542-B577-ABE8091FD173"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_14861C90-BC63-4BDE-A8DA-2E1BFC98E66F">
  <cim:IdentifiedObject.mRID>_14861C90-BC63-4BDE-A8DA-2E1BFC98E66F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_56A48F4F-1B64-4D37-84DE-EDA0901D9FAA"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_D412D7DC-3F2D-4F57-9885-92ACBC797FFD">
  <cim:IdentifiedObject.mRID>_D412D7DC-3F2D-4F57-9885-92ACBC797FFD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_59B9CD09-98F9-4BC4-869F-BF6F9F2E561C"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_057E16BA-F6E0-4B0C-B66B-5260C5ED32EA">
  <cim:IdentifiedObject.mRID>_057E16BA-F6E0-4B0C-B66B-5260C5ED32EA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs49c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_B538999E-08DB-463B-AD17-E9E7F3208831"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_310ED4DD-C2A8-402D-B820-E4990FDBA0AB">
  <cim:IdentifiedObject.mRID>_310ED4DD-C2A8-402D-B820-E4990FDBA0AB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs50c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_FA6B3234-2ACF-4ACC-ABA9-375F8C554870"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_5A95DB33-3477-4033-BD44-E1C5CFCB8032">
  <cim:IdentifiedObject.mRID>_5A95DB33-3477-4033-BD44-E1C5CFCB8032</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs51a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_6411DA5C-25F8-4C39-B228-029216AC81E7"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_A2FEF57C-A9FA-449B-BF04-C433E6F93EA6">
  <cim:IdentifiedObject.mRID>_A2FEF57C-A9FA-449B-BF04-C433E6F93EA6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs52a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_C1A0133A-2B47-45FD-B7A3-A37395CCBDBC"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_2E4FDC73-42E2-414A-93D2-FA5D8D6053DB">
  <cim:IdentifiedObject.mRID>_2E4FDC73-42E2-414A-93D2-FA5D8D6053DB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs53a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_DC69D137-6C77-4841-96FF-FAB77107016A"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_DD21324D-EA62-4431-AFF6-D174C0D4B85A">
  <cim:IdentifiedObject.mRID>_DD21324D-EA62-4431-AFF6-D174C0D4B85A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs55a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_0BB7A27D-5594-4005-AA7F-0E8F2C15A4E8"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_49E52CA8-E1BA-4910-A660-8C144C391DE4">
  <cim:IdentifiedObject.mRID>_49E52CA8-E1BA-4910-A660-8C144C391DE4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs56b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_4CEC7180-E151-41C8-9C2F-048E89481CB8"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_DD41541A-EB91-4060-9EA7-D1D253D709AB">
  <cim:IdentifiedObject.mRID>_DD41541A-EB91-4060-9EA7-D1D253D709AB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs58b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_5A0C008C-5FEA-431B-8417-F5392494613F"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_6CB296D6-B849-4560-84A3-7835EC53E9FC">
  <cim:IdentifiedObject.mRID>_6CB296D6-B849-4560-84A3-7835EC53E9FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs59b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_D57751B5-58EE-43B8-893C-23E7CB174342"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_093D16D8-239A-475F-9FD7-61531AD5BC8F">
  <cim:IdentifiedObject.mRID>_093D16D8-239A-475F-9FD7-61531AD5BC8F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs60a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_CF4CDCA3-07F2-4CD2-8EB3-85885D39DB96"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_F7D8D6CF-E5F4-4093-A487-BF43802BDA43">
  <cim:IdentifiedObject.mRID>_F7D8D6CF-E5F4-4093-A487-BF43802BDA43</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs62c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_607E9A50-B106-45D5-8DCA-1B9D8B3B8C29"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_D5F9B7D7-38A9-4BA4-99CE-6B1D30EB45C9">
  <cim:IdentifiedObject.mRID>_D5F9B7D7-38A9-4BA4-99CE-6B1D30EB45C9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs63a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_05C930E2-C79F-4CEC-BC48-5CD5BF321695"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_755C8207-2965-4128-A81F-66839D6A3133">
  <cim:IdentifiedObject.mRID>_755C8207-2965-4128-A81F-66839D6A3133</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs64b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_34E9EBA9-07B6-4539-8FCF-3CF6117788AD"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_C7FCFF91-AE14-4409-8516-D4853C7AA673">
  <cim:IdentifiedObject.mRID>_C7FCFF91-AE14-4409-8516-D4853C7AA673</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs66c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_DC1A7532-7B9F-446D-81A2-C91E234EA362"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_ECEDFA7E-B32A-4D38-9557-7E54D37EBFBB">
  <cim:IdentifiedObject.mRID>_ECEDFA7E-B32A-4D38-9557-7E54D37EBFBB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs68a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_AA323B8D-0C74-46BF-86BD-9B25CD99D6DC"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_84094FC6-6912-465E-848D-A598332BE802">
  <cim:IdentifiedObject.mRID>_84094FC6-6912-465E-848D-A598332BE802</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs69a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_3F0DDAAB-1FA9-4DDC-AB0E-DA9009E8A89C"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_2F796561-A7A1-4E31-A562-6D914700B988">
  <cim:IdentifiedObject.mRID>_2F796561-A7A1-4E31-A562-6D914700B988</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs70a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_5D8E3D49-8A26-42D7-8DD6-726313D58E65"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_739CD66D-240B-4E81-8357-60606616ABCD">
  <cim:IdentifiedObject.mRID>_739CD66D-240B-4E81-8357-60606616ABCD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs71a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_32EB0141-FDB9-48A5-9465-56BD49B2B837"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_0395F95B-F3FB-4DCE-B74B-BFEE9CA0FFB1">
  <cim:IdentifiedObject.mRID>_0395F95B-F3FB-4DCE-B74B-BFEE9CA0FFB1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs73c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_3D9D9F73-C43C-4EA4-A540-A3ECB0FD10E1"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_64327F5A-F3D3-43EC-8D0D-205CAD6361BB">
  <cim:IdentifiedObject.mRID>_64327F5A-F3D3-43EC-8D0D-205CAD6361BB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs74c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_EB8BB31B-1A4E-4591-B510-3B0E75800791"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_3B2B3905-AB3A-44F0-9603-DE497CB6C832">
  <cim:IdentifiedObject.mRID>_3B2B3905-AB3A-44F0-9603-DE497CB6C832</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs75c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_5E840593-487A-44A1-9E80-9AF6D60B8D2B"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_4BEE0091-DE7E-4E00-9013-D11CDAF18A6B">
  <cim:IdentifiedObject.mRID>_4BEE0091-DE7E-4E00-9013-D11CDAF18A6B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs77b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_1C79E2A1-8D6E-4BCE-927D-C18CA5632405"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_DA303C99-822B-42F0-B6B9-445B0FEAD7CA">
  <cim:IdentifiedObject.mRID>_DA303C99-822B-42F0-B6B9-445B0FEAD7CA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs79a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_BFEDEEB0-53B9-4F71-9950-6516CB803A18"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_0554CC54-0E5D-48C1-A695-9CF90C680BEF">
  <cim:IdentifiedObject.mRID>_0554CC54-0E5D-48C1-A695-9CF90C680BEF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs80b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_11EB210A-2E44-455C-9CA1-6B4E8C4BA619"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_EBBAD50B-FC22-4F36-B7F2-2C3F4027FCC3">
  <cim:IdentifiedObject.mRID>_EBBAD50B-FC22-4F36-B7F2-2C3F4027FCC3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs82a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_0CD32A66-A60B-457B-80BB-48AED966DD6D"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_1D4758E9-9A82-4EDB-8DA8-F50B239A4DD8">
  <cim:IdentifiedObject.mRID>_1D4758E9-9A82-4EDB-8DA8-F50B239A4DD8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs83c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_693DAFDA-BECF-4737-AF4F-AE8D29A63AAF"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_76824CAD-F912-45D7-BEEA-A0CD2FD38C34">
  <cim:IdentifiedObject.mRID>_76824CAD-F912-45D7-BEEA-A0CD2FD38C34</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs84c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_26E31112-7AC0-443B-880D-7250FEB52C0D"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_746A6991-CE1B-41D1-8D46-163E2B6A2741">
  <cim:IdentifiedObject.mRID>_746A6991-CE1B-41D1-8D46-163E2B6A2741</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs85c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_2E2CEAE1-EC0B-4585-AE25-FBB9D61D43F2"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_BB7B0C65-DA62-4E89-B135-A0CEEB48E5A7">
  <cim:IdentifiedObject.mRID>_BB7B0C65-DA62-4E89-B135-A0CEEB48E5A7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs86b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_AF4367EA-149A-49E0-8E0B-793FEE9D3555"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_8C45B804-FD8A-4BD8-A261-FD95FF3405A9">
  <cim:IdentifiedObject.mRID>_8C45B804-FD8A-4BD8-A261-FD95FF3405A9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs87b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_B4B167CE-4C72-4A31-80A9-A2832B05F0BC"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_137AEFB1-C341-4943-BE3F-EE1895909E53">
  <cim:IdentifiedObject.mRID>_137AEFB1-C341-4943-BE3F-EE1895909E53</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs88a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_54266992-AACF-4381-839B-741F4B05D408"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_99B4BA07-6EF7-4381-8F70-FCAD260A551C">
  <cim:IdentifiedObject.mRID>_99B4BA07-6EF7-4381-8F70-FCAD260A551C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs90b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_F8683C2A-0CFE-41E3-A07F-1BF86CC4AA50"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_9D0D191B-F579-46AD-9E66-13B56FC82466">
  <cim:IdentifiedObject.mRID>_9D0D191B-F579-46AD-9E66-13B56FC82466</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs92c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_E4ADE677-B04A-49A5-8356-59E74C21E82A"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_D4D29016-00F2-402D-B0C4-73FBFB050ADB">
  <cim:IdentifiedObject.mRID>_D4D29016-00F2-402D-B0C4-73FBFB050ADB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs94a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_61670587-40C5-4F03-95EA-4064814B88AE"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_EDAFE1C1-3D88-4350-9FF1-525E880B5445">
  <cim:IdentifiedObject.mRID>_EDAFE1C1-3D88-4350-9FF1-525E880B5445</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs95b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_810EB568-B4F3-45C0-AB2D-B19364010225"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_08A179FD-2E83-4709-B9C7-B461002EF6CA">
  <cim:IdentifiedObject.mRID>_08A179FD-2E83-4709-B9C7-B461002EF6CA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs96b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_D8D561AA-7B42-42E2-A491-5B401DDA3990"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_197D58E3-5668-431A-9384-57364142D7C7">
  <cim:IdentifiedObject.mRID>_197D58E3-5668-431A-9384-57364142D7C7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs98a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_52863826-6F24-4EBC-BBF2-109C8EC09E57"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_3FB5F2DB-8040-483F-BB2F-7E0AA2F1C6D3">
  <cim:IdentifiedObject.mRID>_3FB5F2DB-8040-483F-BB2F-7E0AA2F1C6D3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs99b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_A2DFDCB6-CD0C-4636-A151-1DD7E4B9F415"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_20E8634F-6A0D-4EBE-BB99-DE251B4FD01E">
  <cim:IdentifiedObject.mRID>_20E8634F-6A0D-4EBE-BB99-DE251B4FD01E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs100c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_3F06BB67-CAA9-431F-BDAC-DF419333D8BB"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_79629FF2-AF74-4A45-837E-EA74CB062767">
  <cim:IdentifiedObject.mRID>_79629FF2-AF74-4A45-837E-EA74CB062767</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs102c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_A558133E-D455-4FE5-BED3-7F51509DEAA0"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_958ED67D-028F-40EF-9F9A-D2524B5530A7">
  <cim:IdentifiedObject.mRID>_958ED67D-028F-40EF-9F9A-D2524B5530A7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs103c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_E4CA2C7D-00F4-4989-A878-C5D2514C1C88"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_525A5489-35B9-4702-84C4-8FAE94F35034">
  <cim:IdentifiedObject.mRID>_525A5489-35B9-4702-84C4-8FAE94F35034</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs104c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_24C5B92C-F4F4-4794-A58E-1362F0FC45D6"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_2567A869-EC54-41D8-A8EB-1C2B2FB97015">
  <cim:IdentifiedObject.mRID>_2567A869-EC54-41D8-A8EB-1C2B2FB97015</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs106b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_6BDAC3E8-8119-4986-8C58-C343B30AE71E"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_9334F0F6-9D18-43C6-A057-977543F31B60">
  <cim:IdentifiedObject.mRID>_9334F0F6-9D18-43C6-A057-977543F31B60</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs107b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_C6E4E34F-ADEF-43FF-BFDC-C0C44E2FD04E"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_286D19AD-2FDF-4A3C-BF3D-9AAD1C55F749">
  <cim:IdentifiedObject.mRID>_286D19AD-2FDF-4A3C-BF3D-9AAD1C55F749</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs109a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_5C9EC81A-075E-4235-B2DA-984F2C75780F"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_582968BF-46E5-4622-A313-1E5873A0D125">
  <cim:IdentifiedObject.mRID>_582968BF-46E5-4622-A313-1E5873A0D125</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs111a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_466508D2-17A6-4879-BC6C-E9333878039A"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_CDA9B150-B451-410C-AED4-22130FFFA873">
  <cim:IdentifiedObject.mRID>_CDA9B150-B451-410C-AED4-22130FFFA873</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs112a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_35A661CC-27BC-44B5-BF85-E76217CAC20B"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_F20226F2-34E5-4339-ABEE-971F54262418">
  <cim:IdentifiedObject.mRID>_F20226F2-34E5-4339-ABEE-971F54262418</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs113a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_0599FCE5-F7EF-4279-A5DD-6BADEBC7BB45"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_C2B5104A-154B-4F5E-91FF-F5EB573F3E27">
  <cim:IdentifiedObject.mRID>_C2B5104A-154B-4F5E-91FF-F5EB573F3E27</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs114a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_84504DF3-C3D1-407F-AA83-147A6F7B7D43"/>
</cim:PowerTransformer>
<cim:TapChangerInfo rdf:ID="_87298ED3-3A0D-46A2-A26C-B4993EB7B29C">
  <cim:IdentifiedObject.mRID>_87298ED3-3A0D-46A2-A26C-B4993EB7B29C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg1a_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>20</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRatio>3500</cim:TapChangerInfo.ctRatio>
  <cim:TapChangerInfo.ctRating>700</cim:TapChangerInfo.ctRating>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_6E18C65A-F347-468F-85E9-345391156116">
  <cim:IdentifiedObject.mRID>_6E18C65A-F347-468F-85E9-345391156116</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg1a_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_A4E67FC4-70AE-45A0-A630-80697B451D69"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>120</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>true</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>3</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>7.5</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_A0A05807-3BA0-45FB-A4DB-7A4D9E2011FF"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_5BF355F9-DAB6-4AF7-BA90-79F820BF5FA8">
  <cim:IdentifiedObject.mRID>_5BF355F9-DAB6-4AF7-BA90-79F820BF5FA8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg1a</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_779A2EB8-A0C5-4626-8CD9-5092290F44D3"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_6E18C65A-F347-468F-85E9-345391156116"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/CIM100#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>3</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_A0A05807-3BA0-45FB-A4DB-7A4D9E2011FF"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_ACA48FFE-6DB2-49A6-853A-2254EBB17FE3">
  <cim:IdentifiedObject.mRID>_ACA48FFE-6DB2-49A6-853A-2254EBB17FE3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset_creg1a</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_87298ED3-3A0D-46A2-A26C-B4993EB7B29C"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_5BF355F9-DAB6-4AF7-BA90-79F820BF5FA8"/>
</cim:Asset>
<cim:TapChangerInfo rdf:ID="_34FB8C35-7170-4F7A-9554-AD21257E6792">
  <cim:IdentifiedObject.mRID>_34FB8C35-7170-4F7A-9554-AD21257E6792</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg2a_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>20</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRatio>250</cim:TapChangerInfo.ctRatio>
  <cim:TapChangerInfo.ctRating>50</cim:TapChangerInfo.ctRating>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_A252193D-507B-429E-97AF-C5AA53945422">
  <cim:IdentifiedObject.mRID>_A252193D-507B-429E-97AF-C5AA53945422</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg2a_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_ED33EA0E-6CF2-4751-BF44-7D26442E809E"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>120</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>true</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>0.4</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>0.4</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_44E2C548-EE36-459F-B63A-17848520082B"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_1DB827BC-85B9-44DA-9F26-6762BF2B54B7">
  <cim:IdentifiedObject.mRID>_1DB827BC-85B9-44DA-9F26-6762BF2B54B7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg2a</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_AB5EEDE4-D48C-48CE-A87E-E19DCB2BA261"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_A252193D-507B-429E-97AF-C5AA53945422"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/CIM100#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>-1</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_44E2C548-EE36-459F-B63A-17848520082B"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_F7DBEB73-E025-48B5-B0BE-22BA826313F5">
  <cim:IdentifiedObject.mRID>_F7DBEB73-E025-48B5-B0BE-22BA826313F5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset_creg2a</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_34FB8C35-7170-4F7A-9554-AD21257E6792"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_1DB827BC-85B9-44DA-9F26-6762BF2B54B7"/>
</cim:Asset>
<cim:TapChangerInfo rdf:ID="_D1238896-A25A-462F-BD28-8698FFB47650">
  <cim:IdentifiedObject.mRID>_D1238896-A25A-462F-BD28-8698FFB47650</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg3a_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>20</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRatio>250</cim:TapChangerInfo.ctRatio>
  <cim:TapChangerInfo.ctRating>50</cim:TapChangerInfo.ctRating>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_8DCD3428-3797-49E2-A70D-360F6F579D3B">
  <cim:IdentifiedObject.mRID>_8DCD3428-3797-49E2-A70D-360F6F579D3B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg3a_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_52B8D3B3-2572-48AB-9E1A-73CBE631BD9C"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>120</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>1</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>true</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>0.4</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>0.4</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_B6D9DC29-D8FA-4CC2-AD70-D245E697E58F"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_55B16126-75A3-4BB7-A0B8-2E137B01B42F">
  <cim:IdentifiedObject.mRID>_55B16126-75A3-4BB7-A0B8-2E137B01B42F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg3a</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_77528B5F-17E6-4A07-9904-CEE7B9FB0A44"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_8DCD3428-3797-49E2-A70D-360F6F579D3B"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/CIM100#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>-2</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_B6D9DC29-D8FA-4CC2-AD70-D245E697E58F"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_C564CADE-8998-468C-A8AF-0B1C81B8FB94">
  <cim:IdentifiedObject.mRID>_C564CADE-8998-468C-A8AF-0B1C81B8FB94</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset_creg3a</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_D1238896-A25A-462F-BD28-8698FFB47650"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_55B16126-75A3-4BB7-A0B8-2E137B01B42F"/>
</cim:Asset>
<cim:TapChangerInfo rdf:ID="_C4C00515-170D-468C-9E16-F18670F4B4CD">
  <cim:IdentifiedObject.mRID>_C4C00515-170D-468C-9E16-F18670F4B4CD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg3c_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>20</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRatio>250</cim:TapChangerInfo.ctRatio>
  <cim:TapChangerInfo.ctRating>50</cim:TapChangerInfo.ctRating>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_14FB5487-8CEC-4A66-AC98-18BC864AA42A">
  <cim:IdentifiedObject.mRID>_14FB5487-8CEC-4A66-AC98-18BC864AA42A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg3c_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_B7820720-1612-40B0-9F78-6A3CDB6B9F76"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>120</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>1</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>true</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>0.4</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>0.4</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_BA578785-BCF6-4231-B88C-046B625D5265"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_F55FAFDE-9102-4459-93AE-9508E2524863">
  <cim:IdentifiedObject.mRID>_F55FAFDE-9102-4459-93AE-9508E2524863</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg3c</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_E63B99F4-FC1C-4464-8A23-9FDD6572041F"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_14FB5487-8CEC-4A66-AC98-18BC864AA42A"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/CIM100#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>3</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_BA578785-BCF6-4231-B88C-046B625D5265"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_572BCD1B-4A3B-4F06-BE71-4757609A77D9">
  <cim:IdentifiedObject.mRID>_572BCD1B-4A3B-4F06-BE71-4757609A77D9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset_creg3c</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_C4C00515-170D-468C-9E16-F18670F4B4CD"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_F55FAFDE-9102-4459-93AE-9508E2524863"/>
</cim:Asset>
<cim:TapChangerInfo rdf:ID="_A4A2366E-FFC4-45BE-9D5C-3B5C7ECFE9C3">
  <cim:IdentifiedObject.mRID>_A4A2366E-FFC4-45BE-9D5C-3B5C7ECFE9C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg4a_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>20</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRatio>1500</cim:TapChangerInfo.ctRatio>
  <cim:TapChangerInfo.ctRating>300</cim:TapChangerInfo.ctRating>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_926AD600-85CB-437D-AC51-6DEA8CE12C34">
  <cim:IdentifiedObject.mRID>_926AD600-85CB-437D-AC51-6DEA8CE12C34</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg4a_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_582E22B8-F8D2-4005-8715-E9D35D393C23"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>124</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>true</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>0.6</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>1.3</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_ED8E9328-B64D-41BA-83BE-7CD91BF5986A"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_056F980D-6512-4D9C-8AEB-ECDFA9E21E58">
  <cim:IdentifiedObject.mRID>_056F980D-6512-4D9C-8AEB-ECDFA9E21E58</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg4a</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_C6041D7C-8266-42B1-91C4-3172F944B469"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_926AD600-85CB-437D-AC51-6DEA8CE12C34"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/CIM100#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>4</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_ED8E9328-B64D-41BA-83BE-7CD91BF5986A"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_6F3CE023-D252-40A9-95F8-39B8AB37BE80">
  <cim:IdentifiedObject.mRID>_6F3CE023-D252-40A9-95F8-39B8AB37BE80</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset_creg4a</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_A4A2366E-FFC4-45BE-9D5C-3B5C7ECFE9C3"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_056F980D-6512-4D9C-8AEB-ECDFA9E21E58"/>
</cim:Asset>
<cim:TapChangerInfo rdf:ID="_B8814F83-A357-45E6-8952-DD42D39C97D7">
  <cim:IdentifiedObject.mRID>_B8814F83-A357-45E6-8952-DD42D39C97D7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg4b_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>20</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRatio>1500</cim:TapChangerInfo.ctRatio>
  <cim:TapChangerInfo.ctRating>300</cim:TapChangerInfo.ctRating>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_46C73D9C-BF56-46AD-B788-BE3E43337FF9">
  <cim:IdentifiedObject.mRID>_46C73D9C-BF56-46AD-B788-BE3E43337FF9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg4b_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_455A691D-7C81-4D68-8F05-DB5874F619E1"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>124</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>true</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>1.4</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>2.6</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_5622F986-99C6-449A-A250-CE3BC198B9AB"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_A07159DA-2368-4987-9ACF-7A0FDDDBAE93">
  <cim:IdentifiedObject.mRID>_A07159DA-2368-4987-9ACF-7A0FDDDBAE93</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg4b</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_199DEA95-532C-4923-9973-AF5B56352EE3"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_46C73D9C-BF56-46AD-B788-BE3E43337FF9"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/CIM100#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>3</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_5622F986-99C6-449A-A250-CE3BC198B9AB"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_9F17B67A-AA04-4F74-AF3B-80CEA0852AA7">
  <cim:IdentifiedObject.mRID>_9F17B67A-AA04-4F74-AF3B-80CEA0852AA7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset_creg4b</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_B8814F83-A357-45E6-8952-DD42D39C97D7"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_A07159DA-2368-4987-9ACF-7A0FDDDBAE93"/>
</cim:Asset>
<cim:TapChangerInfo rdf:ID="_E8BA6244-A5E8-44FF-8E32-14A592F57031">
  <cim:IdentifiedObject.mRID>_E8BA6244-A5E8-44FF-8E32-14A592F57031</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg4c_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>20</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRatio>1500</cim:TapChangerInfo.ctRatio>
  <cim:TapChangerInfo.ctRating>300</cim:TapChangerInfo.ctRating>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_C5BB1BAB-4FE6-4678-A954-C2FB2EF6853F">
  <cim:IdentifiedObject.mRID>_C5BB1BAB-4FE6-4678-A954-C2FB2EF6853F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg4c_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_E4AA391D-57D4-46F1-9DB8-FFC6FA28BB75"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>124</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>true</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>0.2</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>1.4</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_EED62E82-EF6A-4162-B714-803825827503"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_59F29728-A7FE-4524-9784-DC31D0568ADA">
  <cim:IdentifiedObject.mRID>_59F29728-A7FE-4524-9784-DC31D0568ADA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg4c</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_1CE85D15-6A9D-4B08-AA6F-EDC6C6EC26FD"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_C5BB1BAB-4FE6-4678-A954-C2FB2EF6853F"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/CIM100#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>7</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_EED62E82-EF6A-4162-B714-803825827503"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_74A9C81E-9AEE-4009-8B0E-4FC2345E686E">
  <cim:IdentifiedObject.mRID>_74A9C81E-9AEE-4009-8B0E-4FC2345E686E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset_creg4c</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_E8BA6244-A5E8-44FF-8E32-14A592F57031"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_59F29728-A7FE-4524-9784-DC31D0568ADA"/>
</cim:Asset>
<cim:ACLineSegment rdf:ID="_BD30DE03-E3B3-4500-A78B-539601FC1505">
  <cim:IdentifiedObject.mRID>_BD30DE03-E3B3-4500-A78B-539601FC1505</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l115</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>121.92</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_13830941-760B-423B-BF94-C43120DA93D3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_500B24FE-70A3-4FFE-B4DE-7FF8E0C3C719"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_C81B00A8-BC97-4FA4-9B02-D50C35862F81">
  <cim:IdentifiedObject.mRID>_C81B00A8-BC97-4FA4-9B02-D50C35862F81</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l115_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_BD30DE03-E3B3-4500-A78B-539601FC1505"/>
  <cim:PowerSystemResource.Location rdf:resource="#_500B24FE-70A3-4FFE-B4DE-7FF8E0C3C719"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_34BD2488-D4C3-4FBA-8044-B0C3765135CE">
  <cim:IdentifiedObject.mRID>_34BD2488-D4C3-4FBA-8044-B0C3765135CE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l115_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_BD30DE03-E3B3-4500-A78B-539601FC1505"/>
  <cim:PowerSystemResource.Location rdf:resource="#_500B24FE-70A3-4FFE-B4DE-7FF8E0C3C719"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_9DA26D87-58A1-4D36-9CB0-1BBDA054623E">
  <cim:IdentifiedObject.mRID>_9DA26D87-58A1-4D36-9CB0-1BBDA054623E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l115_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_BD30DE03-E3B3-4500-A78B-539601FC1505"/>
  <cim:PowerSystemResource.Location rdf:resource="#_500B24FE-70A3-4FFE-B4DE-7FF8E0C3C719"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_D8C6A80C-07AA-4FD7-9B78-7E1812F7DA16">
  <cim:IdentifiedObject.mRID>_D8C6A80C-07AA-4FD7-9B78-7E1812F7DA16</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l115_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BD30DE03-E3B3-4500-A78B-539601FC1505"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_55AE50EB-2E80-4DCD-AE45-94FD59CD1A90"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_8D017142-E531-47CD-9996-DD7D6E5411F1">
  <cim:IdentifiedObject.mRID>_8D017142-E531-47CD-9996-DD7D6E5411F1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l115_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BD30DE03-E3B3-4500-A78B-539601FC1505"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_4F310598-248C-4304-B14F-DC68EFBF56E0"/>
</cim:Terminal>
<cim:Location rdf:ID="_500B24FE-70A3-4FFE-B4DE-7FF8E0C3C719">
  <cim:IdentifiedObject.mRID>_500B24FE-70A3-4FFE-B4DE-7FF8E0C3C719</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l115_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F7DC52B5-C6A8-4D23-A89F-34D5C39B2E3C">
  <cim:PositionPoint.Location rdf:resource="#_500B24FE-70A3-4FFE-B4DE-7FF8E0C3C719"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>300</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_1C4863BF-017C-4A0D-B80C-5EC4B22C1E31">
  <cim:PositionPoint.Location rdf:resource="#_500B24FE-70A3-4FFE-B4DE-7FF8E0C3C719"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_0247070A-CE69-42F9-9348-A7F1504CFCD3">
  <cim:IdentifiedObject.mRID>_0247070A-CE69-42F9-9348-A7F1504CFCD3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>53.34</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_E530ECD7-688C-4A91-916B-CF675E22AF01"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CADAB63B-9030-4C4D-9A82-2AFDEA41812A"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_7D1B0FAE-EC32-4E56-9F4F-10134747092D">
  <cim:IdentifiedObject.mRID>_7D1B0FAE-EC32-4E56-9F4F-10134747092D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l1_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_0247070A-CE69-42F9-9348-A7F1504CFCD3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CADAB63B-9030-4C4D-9A82-2AFDEA41812A"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_C9658E4A-F465-4D9B-95AB-483209B5D99E">
  <cim:IdentifiedObject.mRID>_C9658E4A-F465-4D9B-95AB-483209B5D99E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0247070A-CE69-42F9-9348-A7F1504CFCD3"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_4F310598-248C-4304-B14F-DC68EFBF56E0"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_08DC2627-A9D2-4DA4-9F38-5D168ADEC156">
  <cim:IdentifiedObject.mRID>_08DC2627-A9D2-4DA4-9F38-5D168ADEC156</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0247070A-CE69-42F9-9348-A7F1504CFCD3"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1B7607A9-859B-49A6-98A5-66D5F6268E7B"/>
</cim:Terminal>
<cim:Location rdf:ID="_CADAB63B-9030-4C4D-9A82-2AFDEA41812A">
  <cim:IdentifiedObject.mRID>_CADAB63B-9030-4C4D-9A82-2AFDEA41812A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7D387E2E-891D-4F5A-BF08-67DE70FBBB0D">
  <cim:PositionPoint.Location rdf:resource="#_CADAB63B-9030-4C4D-9A82-2AFDEA41812A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_23D99C11-F86B-42D7-BAD2-4AFBB506CAB5">
  <cim:PositionPoint.Location rdf:resource="#_CADAB63B-9030-4C4D-9A82-2AFDEA41812A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1675</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_F16CDB77-81ED-48E8-8B4E-7D2BD97E2F18">
  <cim:IdentifiedObject.mRID>_F16CDB77-81ED-48E8-8B4E-7D2BD97E2F18</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l2</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>76.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DF5B7C62-CB9D-47E4-B5E6-7D78016B92A5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8590AD0A-C0B3-497F-89C9-F6EC9BA19D93"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_BFEC511C-F182-49B6-B6BF-887970D0181C">
  <cim:IdentifiedObject.mRID>_BFEC511C-F182-49B6-B6BF-887970D0181C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l2_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_F16CDB77-81ED-48E8-8B4E-7D2BD97E2F18"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8590AD0A-C0B3-497F-89C9-F6EC9BA19D93"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_14389D9D-D056-4117-9897-D49792DB6691">
  <cim:IdentifiedObject.mRID>_14389D9D-D056-4117-9897-D49792DB6691</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l2_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F16CDB77-81ED-48E8-8B4E-7D2BD97E2F18"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_4F310598-248C-4304-B14F-DC68EFBF56E0"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_B55AEA64-6306-4775-AC1E-C0C0E3BD8223">
  <cim:IdentifiedObject.mRID>_B55AEA64-6306-4775-AC1E-C0C0E3BD8223</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l2_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F16CDB77-81ED-48E8-8B4E-7D2BD97E2F18"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E879B648-F4FD-40B8-BF71-1EE28CF1593A"/>
</cim:Terminal>
<cim:Location rdf:ID="_8590AD0A-C0B3-497F-89C9-F6EC9BA19D93">
  <cim:IdentifiedObject.mRID>_8590AD0A-C0B3-497F-89C9-F6EC9BA19D93</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l2_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_8E9AC4A5-833C-411B-8C80-73678E383A04">
  <cim:PositionPoint.Location rdf:resource="#_8590AD0A-C0B3-497F-89C9-F6EC9BA19D93"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_686A9A02-3EBF-4684-A7D3-0365164C54C3">
  <cim:PositionPoint.Location rdf:resource="#_8590AD0A-C0B3-497F-89C9-F6EC9BA19D93"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_7805E74C-A84A-4704-AF65-9927B8F55004">
  <cim:IdentifiedObject.mRID>_7805E74C-A84A-4704-AF65-9927B8F55004</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l3</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>91.44</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_13830941-760B-423B-BF94-C43120DA93D3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_37F20E72-FED1-4092-A954-26D70838AD2E"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_2D669CCF-8832-4F01-8F49-C9016FD0709E">
  <cim:IdentifiedObject.mRID>_2D669CCF-8832-4F01-8F49-C9016FD0709E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l3_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_7805E74C-A84A-4704-AF65-9927B8F55004"/>
  <cim:PowerSystemResource.Location rdf:resource="#_37F20E72-FED1-4092-A954-26D70838AD2E"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_49C22B07-5C05-45D3-A569-5EB7A9F71AFA">
  <cim:IdentifiedObject.mRID>_49C22B07-5C05-45D3-A569-5EB7A9F71AFA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l3_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_7805E74C-A84A-4704-AF65-9927B8F55004"/>
  <cim:PowerSystemResource.Location rdf:resource="#_37F20E72-FED1-4092-A954-26D70838AD2E"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_A3CF7249-3B64-4662-8F54-4F8195A84525">
  <cim:IdentifiedObject.mRID>_A3CF7249-3B64-4662-8F54-4F8195A84525</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l3_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_7805E74C-A84A-4704-AF65-9927B8F55004"/>
  <cim:PowerSystemResource.Location rdf:resource="#_37F20E72-FED1-4092-A954-26D70838AD2E"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_BF39944F-7464-4B5F-86B2-6BB3BE84D928">
  <cim:IdentifiedObject.mRID>_BF39944F-7464-4B5F-86B2-6BB3BE84D928</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l3_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7805E74C-A84A-4704-AF65-9927B8F55004"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_4F310598-248C-4304-B14F-DC68EFBF56E0"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_BE570F21-A543-4BD6-A2B9-CF50CFB5F589">
  <cim:IdentifiedObject.mRID>_BE570F21-A543-4BD6-A2B9-CF50CFB5F589</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l3_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7805E74C-A84A-4704-AF65-9927B8F55004"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_94D65399-69FD-4C04-BD26-8726016812E7"/>
</cim:Terminal>
<cim:Location rdf:ID="_37F20E72-FED1-4092-A954-26D70838AD2E">
  <cim:IdentifiedObject.mRID>_37F20E72-FED1-4092-A954-26D70838AD2E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l3_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A2C1FE39-CB2E-42E7-86BE-74DA15E7E066">
  <cim:PositionPoint.Location rdf:resource="#_37F20E72-FED1-4092-A954-26D70838AD2E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_CEB48AB2-49EE-495C-B9E1-58CABC659D18">
  <cim:PositionPoint.Location rdf:resource="#_37F20E72-FED1-4092-A954-26D70838AD2E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_76DC8CFE-C93D-4466-835F-77933A075C7A">
  <cim:IdentifiedObject.mRID>_76DC8CFE-C93D-4466-835F-77933A075C7A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l4</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>60.96</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DF5B7C62-CB9D-47E4-B5E6-7D78016B92A5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CA06DFC1-B34F-4B47-B5F6-533675480A9C"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_ABB77333-CDF3-4CF0-8377-75B381ACAAAD">
  <cim:IdentifiedObject.mRID>_ABB77333-CDF3-4CF0-8377-75B381ACAAAD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l4_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_76DC8CFE-C93D-4466-835F-77933A075C7A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CA06DFC1-B34F-4B47-B5F6-533675480A9C"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_3A8E86DA-7185-4041-BD5D-57F82306DD19">
  <cim:IdentifiedObject.mRID>_3A8E86DA-7185-4041-BD5D-57F82306DD19</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l4_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_76DC8CFE-C93D-4466-835F-77933A075C7A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E879B648-F4FD-40B8-BF71-1EE28CF1593A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_D670FD33-76A0-4307-AF15-59D04BC253AC">
  <cim:IdentifiedObject.mRID>_D670FD33-76A0-4307-AF15-59D04BC253AC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l4_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_76DC8CFE-C93D-4466-835F-77933A075C7A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6C4A0F45-4DDE-46A3-BB24-5F90A52C0877"/>
</cim:Terminal>
<cim:Location rdf:ID="_CA06DFC1-B34F-4B47-B5F6-533675480A9C">
  <cim:IdentifiedObject.mRID>_CA06DFC1-B34F-4B47-B5F6-533675480A9C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l4_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_335B500D-D049-437E-B6D3-D2096AD313CC">
  <cim:PositionPoint.Location rdf:resource="#_CA06DFC1-B34F-4B47-B5F6-533675480A9C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_3F151E11-706E-48DA-BA16-B604CC20C762">
  <cim:PositionPoint.Location rdf:resource="#_CA06DFC1-B34F-4B47-B5F6-533675480A9C"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1050</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_68E615D3-B08D-4CBD-B339-9CB314E369EF">
  <cim:IdentifiedObject.mRID>_68E615D3-B08D-4CBD-B339-9CB314E369EF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l5</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>99.06</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DF5B7C62-CB9D-47E4-B5E6-7D78016B92A5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_87E706ED-183B-4580-9B0B-5362291C66D1"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_5DF67F00-1B3A-480A-8178-7B341B512735">
  <cim:IdentifiedObject.mRID>_5DF67F00-1B3A-480A-8178-7B341B512735</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l5_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_68E615D3-B08D-4CBD-B339-9CB314E369EF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_87E706ED-183B-4580-9B0B-5362291C66D1"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_CB307A0E-39B9-492C-88DF-8B57691CE208">
  <cim:IdentifiedObject.mRID>_CB307A0E-39B9-492C-88DF-8B57691CE208</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l5_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_68E615D3-B08D-4CBD-B339-9CB314E369EF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E879B648-F4FD-40B8-BF71-1EE28CF1593A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_2503EF9D-FA59-4871-A2E2-BDA718813532">
  <cim:IdentifiedObject.mRID>_2503EF9D-FA59-4871-A2E2-BDA718813532</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l5_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_68E615D3-B08D-4CBD-B339-9CB314E369EF"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_9DA6C998-B6DF-40D3-9404-68138709602E"/>
</cim:Terminal>
<cim:Location rdf:ID="_87E706ED-183B-4580-9B0B-5362291C66D1">
  <cim:IdentifiedObject.mRID>_87E706ED-183B-4580-9B0B-5362291C66D1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l5_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D70FA3F2-F0EE-44B4-9285-A78FDFC4C6D7">
  <cim:PositionPoint.Location rdf:resource="#_87E706ED-183B-4580-9B0B-5362291C66D1"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_6B7ACCAE-C14E-40B4-A8DC-9DA5AA883A2D">
  <cim:PositionPoint.Location rdf:resource="#_87E706ED-183B-4580-9B0B-5362291C66D1"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_642997C4-F007-4858-97A3-B5ACE87160FA">
  <cim:IdentifiedObject.mRID>_642997C4-F007-4858-97A3-B5ACE87160FA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l6</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>76.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DF5B7C62-CB9D-47E4-B5E6-7D78016B92A5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D60AC1E9-F18A-4A83-8818-624352EA8B6E"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_A3CC60E2-E827-4D1E-8486-E8A57348E236">
  <cim:IdentifiedObject.mRID>_A3CC60E2-E827-4D1E-8486-E8A57348E236</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l6_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_642997C4-F007-4858-97A3-B5ACE87160FA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D60AC1E9-F18A-4A83-8818-624352EA8B6E"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_70476741-9BF8-4E7D-BA86-A144069163EE">
  <cim:IdentifiedObject.mRID>_70476741-9BF8-4E7D-BA86-A144069163EE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l6_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_642997C4-F007-4858-97A3-B5ACE87160FA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_9DA6C998-B6DF-40D3-9404-68138709602E"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_A72BE432-EC67-4ED4-8428-F6A0D7253BDD">
  <cim:IdentifiedObject.mRID>_A72BE432-EC67-4ED4-8428-F6A0D7253BDD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l6_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_642997C4-F007-4858-97A3-B5ACE87160FA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6DBC14E5-6942-4A12-8888-7E4119C74FF3"/>
</cim:Terminal>
<cim:Location rdf:ID="_D60AC1E9-F18A-4A83-8818-624352EA8B6E">
  <cim:IdentifiedObject.mRID>_D60AC1E9-F18A-4A83-8818-624352EA8B6E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l6_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_08B1AAB7-7039-4CD2-BA66-DEBF0223559C">
  <cim:PositionPoint.Location rdf:resource="#_D60AC1E9-F18A-4A83-8818-624352EA8B6E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_5B907FD7-F462-4EED-9FE4-CE8D87101CFD">
  <cim:PositionPoint.Location rdf:resource="#_D60AC1E9-F18A-4A83-8818-624352EA8B6E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_2B81E20B-3824-43F6-8BE4-B9E54F6FE7FD">
  <cim:IdentifiedObject.mRID>_2B81E20B-3824-43F6-8BE4-B9E54F6FE7FD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l7</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>60.96</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_13830941-760B-423B-BF94-C43120DA93D3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5A719FD7-2230-4539-AB8F-2305494D012F"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_EE976959-17BA-40C8-B074-5812E1922EEF">
  <cim:IdentifiedObject.mRID>_EE976959-17BA-40C8-B074-5812E1922EEF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l7_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2B81E20B-3824-43F6-8BE4-B9E54F6FE7FD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5A719FD7-2230-4539-AB8F-2305494D012F"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_5A2FD1C2-3FB6-419D-BBEA-BD2B5D2AFCFD">
  <cim:IdentifiedObject.mRID>_5A2FD1C2-3FB6-419D-BBEA-BD2B5D2AFCFD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l7_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2B81E20B-3824-43F6-8BE4-B9E54F6FE7FD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5A719FD7-2230-4539-AB8F-2305494D012F"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_EBCDCA89-D918-4CB8-A95E-004F388E0AA8">
  <cim:IdentifiedObject.mRID>_EBCDCA89-D918-4CB8-A95E-004F388E0AA8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l7_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2B81E20B-3824-43F6-8BE4-B9E54F6FE7FD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5A719FD7-2230-4539-AB8F-2305494D012F"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_C37B89FA-CD6C-443E-A68B-A7A37EFD72BD">
  <cim:IdentifiedObject.mRID>_C37B89FA-CD6C-443E-A68B-A7A37EFD72BD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l7_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2B81E20B-3824-43F6-8BE4-B9E54F6FE7FD"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_94D65399-69FD-4C04-BD26-8726016812E7"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_FC0A7506-45D5-414D-BAC3-FBD992F40AF1">
  <cim:IdentifiedObject.mRID>_FC0A7506-45D5-414D-BAC3-FBD992F40AF1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l7_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2B81E20B-3824-43F6-8BE4-B9E54F6FE7FD"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_41B2140F-C6F1-44A1-841D-2729B3DED50A"/>
</cim:Terminal>
<cim:Location rdf:ID="_5A719FD7-2230-4539-AB8F-2305494D012F">
  <cim:IdentifiedObject.mRID>_5A719FD7-2230-4539-AB8F-2305494D012F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l7_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E9DD8F99-BF56-4CE1-94AE-6448E28EC9A2">
  <cim:PositionPoint.Location rdf:resource="#_5A719FD7-2230-4539-AB8F-2305494D012F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_9191C1D4-2BF3-4893-AFD9-28E98156B139">
  <cim:PositionPoint.Location rdf:resource="#_5A719FD7-2230-4539-AB8F-2305494D012F"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_6B828DE4-7643-42BC-A133-C8AB153BC06A">
  <cim:IdentifiedObject.mRID>_6B828DE4-7643-42BC-A133-C8AB153BC06A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l8</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>68.58</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_E530ECD7-688C-4A91-916B-CF675E22AF01"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7DF70CE0-6256-4435-BA40-09B5C64F6C4F"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_452A994F-9085-4842-82AB-6CB9B0185B63">
  <cim:IdentifiedObject.mRID>_452A994F-9085-4842-82AB-6CB9B0185B63</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l8_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_6B828DE4-7643-42BC-A133-C8AB153BC06A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7DF70CE0-6256-4435-BA40-09B5C64F6C4F"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_F85F6010-B233-4ED2-9FCF-6791CD46A07F">
  <cim:IdentifiedObject.mRID>_F85F6010-B233-4ED2-9FCF-6791CD46A07F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l8_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6B828DE4-7643-42BC-A133-C8AB153BC06A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_41B2140F-C6F1-44A1-841D-2729B3DED50A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_04A0B615-ED17-4C00-9971-5B8D40099D0F">
  <cim:IdentifiedObject.mRID>_04A0B615-ED17-4C00-9971-5B8D40099D0F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l8_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6B828DE4-7643-42BC-A133-C8AB153BC06A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D44352F9-B5D3-43CE-BA32-18F2F79FC62E"/>
</cim:Terminal>
<cim:Location rdf:ID="_7DF70CE0-6256-4435-BA40-09B5C64F6C4F">
  <cim:IdentifiedObject.mRID>_7DF70CE0-6256-4435-BA40-09B5C64F6C4F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l8_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_22A5B6F6-D7C7-4CC7-88F1-A81556201FB3">
  <cim:PositionPoint.Location rdf:resource="#_7DF70CE0-6256-4435-BA40-09B5C64F6C4F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_AC56E34D-0C64-445E-BB03-7F1A7137BB22">
  <cim:PositionPoint.Location rdf:resource="#_7DF70CE0-6256-4435-BA40-09B5C64F6C4F"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_833104E2-BEA5-4E4B-B510-FEFA44773775">
  <cim:IdentifiedObject.mRID>_833104E2-BEA5-4E4B-B510-FEFA44773775</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l9</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>68.58</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_164FAC12-B646-4F9B-805F-D66503D36E7D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_73E5DCBC-79C5-4B0D-9F9A-489087594F4D"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_5CA17243-28CC-48F6-9631-C2422C54C461">
  <cim:IdentifiedObject.mRID>_5CA17243-28CC-48F6-9631-C2422C54C461</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l9_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_833104E2-BEA5-4E4B-B510-FEFA44773775"/>
  <cim:PowerSystemResource.Location rdf:resource="#_73E5DCBC-79C5-4B0D-9F9A-489087594F4D"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_A4A0C37B-C8EE-471A-8B97-2A1071A0B5E3">
  <cim:IdentifiedObject.mRID>_A4A0C37B-C8EE-471A-8B97-2A1071A0B5E3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l9_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_833104E2-BEA5-4E4B-B510-FEFA44773775"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_41B2140F-C6F1-44A1-841D-2729B3DED50A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_113D1669-3F1D-4CEF-AB76-A69C582C1D71">
  <cim:IdentifiedObject.mRID>_113D1669-3F1D-4CEF-AB76-A69C582C1D71</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l9_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_833104E2-BEA5-4E4B-B510-FEFA44773775"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C1D246DC-248F-4097-941E-4DEA39A8B8C9"/>
</cim:Terminal>
<cim:Location rdf:ID="_73E5DCBC-79C5-4B0D-9F9A-489087594F4D">
  <cim:IdentifiedObject.mRID>_73E5DCBC-79C5-4B0D-9F9A-489087594F4D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l9_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_33AA915C-0635-462C-8C89-AC024AA54142">
  <cim:PositionPoint.Location rdf:resource="#_73E5DCBC-79C5-4B0D-9F9A-489087594F4D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_AB982951-6B3E-4446-A85E-8B1356FDE8F9">
  <cim:PositionPoint.Location rdf:resource="#_73E5DCBC-79C5-4B0D-9F9A-489087594F4D"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_428F42E8-89CB-406B-B96F-9A4B218D501C">
  <cim:IdentifiedObject.mRID>_428F42E8-89CB-406B-B96F-9A4B218D501C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l10</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>91.44</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_13830941-760B-423B-BF94-C43120DA93D3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4C6243EF-A1D9-4C19-8631-2C5F4260B1B6"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_A57F3698-851E-4F00-84F6-627B4E31D5C4">
  <cim:IdentifiedObject.mRID>_A57F3698-851E-4F00-84F6-627B4E31D5C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l10_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_428F42E8-89CB-406B-B96F-9A4B218D501C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4C6243EF-A1D9-4C19-8631-2C5F4260B1B6"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_71453535-8FD0-4A1B-86B4-C43B5C6DEC57">
  <cim:IdentifiedObject.mRID>_71453535-8FD0-4A1B-86B4-C43B5C6DEC57</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l10_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_428F42E8-89CB-406B-B96F-9A4B218D501C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4C6243EF-A1D9-4C19-8631-2C5F4260B1B6"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_0DE41AE0-F9AD-4967-B7A2-E559E5A6E541">
  <cim:IdentifiedObject.mRID>_0DE41AE0-F9AD-4967-B7A2-E559E5A6E541</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l10_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_428F42E8-89CB-406B-B96F-9A4B218D501C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4C6243EF-A1D9-4C19-8631-2C5F4260B1B6"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_27AD3A4E-C6A3-4C19-8F41-C946EF3997E1">
  <cim:IdentifiedObject.mRID>_27AD3A4E-C6A3-4C19-8F41-C946EF3997E1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l10_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_428F42E8-89CB-406B-B96F-9A4B218D501C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_41B2140F-C6F1-44A1-841D-2729B3DED50A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_69453441-3842-4A8A-B296-2579072C9801">
  <cim:IdentifiedObject.mRID>_69453441-3842-4A8A-B296-2579072C9801</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l10_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_428F42E8-89CB-406B-B96F-9A4B218D501C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2F4E433D-CA46-4A2E-A18C-3A7D90099097"/>
</cim:Terminal>
<cim:Location rdf:ID="_4C6243EF-A1D9-4C19-8631-2C5F4260B1B6">
  <cim:IdentifiedObject.mRID>_4C6243EF-A1D9-4C19-8631-2C5F4260B1B6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l10_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_0F8459CC-42E2-408F-A5A6-0AD4B9CD4816">
  <cim:PositionPoint.Location rdf:resource="#_4C6243EF-A1D9-4C19-8631-2C5F4260B1B6"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_7CB30BB1-2BE3-4A65-9EDD-DF8BD110CC88">
  <cim:PositionPoint.Location rdf:resource="#_4C6243EF-A1D9-4C19-8631-2C5F4260B1B6"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_CCADF0A8-90FC-4354-A2D2-B86C93101DBC">
  <cim:IdentifiedObject.mRID>_CCADF0A8-90FC-4354-A2D2-B86C93101DBC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l11</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>129.54</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_164FAC12-B646-4F9B-805F-D66503D36E7D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2C4587D9-000F-4B56-8DD8-723994C38FBC"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_A78AE997-AB11-40DD-8001-02BE6BB50C50">
  <cim:IdentifiedObject.mRID>_A78AE997-AB11-40DD-8001-02BE6BB50C50</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l11_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_CCADF0A8-90FC-4354-A2D2-B86C93101DBC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2C4587D9-000F-4B56-8DD8-723994C38FBC"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_2C995A40-6A76-44B9-8C2C-0FFF1478ED88">
  <cim:IdentifiedObject.mRID>_2C995A40-6A76-44B9-8C2C-0FFF1478ED88</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l11_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CCADF0A8-90FC-4354-A2D2-B86C93101DBC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_BB707E8C-64A6-4EE4-93FD-9B4BB15D4DD4"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_AFAB0B07-3F30-414D-8D2E-111A1F18B0F9">
  <cim:IdentifiedObject.mRID>_AFAB0B07-3F30-414D-8D2E-111A1F18B0F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l11_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CCADF0A8-90FC-4354-A2D2-B86C93101DBC"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_CB1FFA66-6D31-483E-BCE5-5403806F1151"/>
</cim:Terminal>
<cim:Location rdf:ID="_2C4587D9-000F-4B56-8DD8-723994C38FBC">
  <cim:IdentifiedObject.mRID>_2C4587D9-000F-4B56-8DD8-723994C38FBC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l11_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4FB33C15-E38E-40E4-917F-2125BD2D2F14">
  <cim:PositionPoint.Location rdf:resource="#_2C4587D9-000F-4B56-8DD8-723994C38FBC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B0E8523D-1972-44E0-8F5B-F0F3A10D72F7">
  <cim:PositionPoint.Location rdf:resource="#_2C4587D9-000F-4B56-8DD8-723994C38FBC"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_27F23496-FB0E-4753-909B-A2B8DA53B609">
  <cim:IdentifiedObject.mRID>_27F23496-FB0E-4753-909B-A2B8DA53B609</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l12</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>45.72</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DF5B7C62-CB9D-47E4-B5E6-7D78016B92A5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6E089141-7604-4629-99A0-2F691345089E"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_E529BE2C-C23C-4C2D-AD0A-6C87B70455D1">
  <cim:IdentifiedObject.mRID>_E529BE2C-C23C-4C2D-AD0A-6C87B70455D1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l12_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_27F23496-FB0E-4753-909B-A2B8DA53B609"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6E089141-7604-4629-99A0-2F691345089E"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_5C31DF8A-62F3-4C1F-9C47-556F61819929">
  <cim:IdentifiedObject.mRID>_5C31DF8A-62F3-4C1F-9C47-556F61819929</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l12_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_27F23496-FB0E-4753-909B-A2B8DA53B609"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2F4E433D-CA46-4A2E-A18C-3A7D90099097"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_01B5E63A-D944-4F89-8F15-CE6AA8BF7EFF">
  <cim:IdentifiedObject.mRID>_01B5E63A-D944-4F89-8F15-CE6AA8BF7EFF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l12_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_27F23496-FB0E-4753-909B-A2B8DA53B609"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0EDAAED3-DBFC-48CB-A3EC-3BE3CAB3BC9E"/>
</cim:Terminal>
<cim:Location rdf:ID="_6E089141-7604-4629-99A0-2F691345089E">
  <cim:IdentifiedObject.mRID>_6E089141-7604-4629-99A0-2F691345089E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l12_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_AB5AC31A-54C8-4EBF-A7E1-A5E4A3B372AF">
  <cim:PositionPoint.Location rdf:resource="#_6E089141-7604-4629-99A0-2F691345089E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_DEE17695-3267-40B9-9525-B57261F1205E">
  <cim:PositionPoint.Location rdf:resource="#_6E089141-7604-4629-99A0-2F691345089E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_9120CE9B-99B9-43F4-BE8E-7E0C7C556BBA">
  <cim:IdentifiedObject.mRID>_9120CE9B-99B9-43F4-BE8E-7E0C7C556BBA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l13</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>251.46</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_87465578-9C6D-4047-9691-5D508D54CFBF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_59E7756F-516A-46A6-8F45-5DAC845B2B99"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_684CEE8C-2979-42DF-A392-FDA4253754B9">
  <cim:IdentifiedObject.mRID>_684CEE8C-2979-42DF-A392-FDA4253754B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l13_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9120CE9B-99B9-43F4-BE8E-7E0C7C556BBA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_59E7756F-516A-46A6-8F45-5DAC845B2B99"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_52C28D75-C2DC-44C0-8779-D1B850D5B031">
  <cim:IdentifiedObject.mRID>_52C28D75-C2DC-44C0-8779-D1B850D5B031</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l13_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9120CE9B-99B9-43F4-BE8E-7E0C7C556BBA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_59E7756F-516A-46A6-8F45-5DAC845B2B99"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_A3CA0D91-A1A2-4C41-BF6E-D75F7C1A8CDA">
  <cim:IdentifiedObject.mRID>_A3CA0D91-A1A2-4C41-BF6E-D75F7C1A8CDA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l13_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9120CE9B-99B9-43F4-BE8E-7E0C7C556BBA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_59E7756F-516A-46A6-8F45-5DAC845B2B99"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_B684F98F-87E7-4812-8F15-CD7D8F771A7E">
  <cim:IdentifiedObject.mRID>_B684F98F-87E7-4812-8F15-CD7D8F771A7E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l13_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9120CE9B-99B9-43F4-BE8E-7E0C7C556BBA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2F4E433D-CA46-4A2E-A18C-3A7D90099097"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_8929D06C-401D-42FD-BA72-BA90AE973E2E">
  <cim:IdentifiedObject.mRID>_8929D06C-401D-42FD-BA72-BA90AE973E2E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l13_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9120CE9B-99B9-43F4-BE8E-7E0C7C556BBA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_912EDB8D-1887-45C0-B851-64CD089FD3F8"/>
</cim:Terminal>
<cim:Location rdf:ID="_59E7756F-516A-46A6-8F45-5DAC845B2B99">
  <cim:IdentifiedObject.mRID>_59E7756F-516A-46A6-8F45-5DAC845B2B99</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l13_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_27C0DA32-12B0-4F74-B400-60C972886504">
  <cim:PositionPoint.Location rdf:resource="#_59E7756F-516A-46A6-8F45-5DAC845B2B99"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_CB3A2F9B-EA05-4BCC-A2BB-5BCF2B405443">
  <cim:PositionPoint.Location rdf:resource="#_59E7756F-516A-46A6-8F45-5DAC845B2B99"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_A0BB292A-BA79-435A-A7B5-C546BB8F2C63">
  <cim:IdentifiedObject.mRID>_A0BB292A-BA79-435A-A7B5-C546BB8F2C63</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l14</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>76.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_164FAC12-B646-4F9B-805F-D66503D36E7D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A0B8B83F-18D7-42E4-A9DF-D34F220FAC22"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_44E512E3-E396-4E11-904A-726A717A300A">
  <cim:IdentifiedObject.mRID>_44E512E3-E396-4E11-904A-726A717A300A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l14_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_A0BB292A-BA79-435A-A7B5-C546BB8F2C63"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A0B8B83F-18D7-42E4-A9DF-D34F220FAC22"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_D9EE3E31-AA48-4947-B039-B0C764942F4B">
  <cim:IdentifiedObject.mRID>_D9EE3E31-AA48-4947-B039-B0C764942F4B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l14_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A0BB292A-BA79-435A-A7B5-C546BB8F2C63"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_CB1FFA66-6D31-483E-BCE5-5403806F1151"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_5B33DEE9-96D3-4A6F-B394-533004CE9781">
  <cim:IdentifiedObject.mRID>_5B33DEE9-96D3-4A6F-B394-533004CE9781</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l14_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A0BB292A-BA79-435A-A7B5-C546BB8F2C63"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2DBA6426-A1A9-494E-AB4D-B1E3F2E61EA6"/>
</cim:Terminal>
<cim:Location rdf:ID="_A0B8B83F-18D7-42E4-A9DF-D34F220FAC22">
  <cim:IdentifiedObject.mRID>_A0B8B83F-18D7-42E4-A9DF-D34F220FAC22</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l14_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_10EE14E5-5542-4803-911C-055FE3C6474D">
  <cim:PositionPoint.Location rdf:resource="#_A0B8B83F-18D7-42E4-A9DF-D34F220FAC22"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_C1A17455-962B-4038-B521-5949CAD2B164">
  <cim:PositionPoint.Location rdf:resource="#_A0B8B83F-18D7-42E4-A9DF-D34F220FAC22"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>950</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_5E707859-4B41-4CAE-9C7C-71DB504AD41D">
  <cim:IdentifiedObject.mRID>_5E707859-4B41-4CAE-9C7C-71DB504AD41D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l15</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>76.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_164FAC12-B646-4F9B-805F-D66503D36E7D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6AE2EB15-0F42-4130-964F-2AE1CA4BF93E"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_75562EEA-E0E5-4662-BFFF-776CE2B6C516">
  <cim:IdentifiedObject.mRID>_75562EEA-E0E5-4662-BFFF-776CE2B6C516</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l15_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5E707859-4B41-4CAE-9C7C-71DB504AD41D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6AE2EB15-0F42-4130-964F-2AE1CA4BF93E"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_F421E79C-6058-430B-9256-5ECE99B91309">
  <cim:IdentifiedObject.mRID>_F421E79C-6058-430B-9256-5ECE99B91309</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l15_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5E707859-4B41-4CAE-9C7C-71DB504AD41D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_CB1FFA66-6D31-483E-BCE5-5403806F1151"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_3B97172F-0A6B-473C-811B-54DA8C7CC2DE">
  <cim:IdentifiedObject.mRID>_3B97172F-0A6B-473C-811B-54DA8C7CC2DE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l15_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5E707859-4B41-4CAE-9C7C-71DB504AD41D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_061CF595-1EDB-4161-87AA-F294693D4BF7"/>
</cim:Terminal>
<cim:Location rdf:ID="_6AE2EB15-0F42-4130-964F-2AE1CA4BF93E">
  <cim:IdentifiedObject.mRID>_6AE2EB15-0F42-4130-964F-2AE1CA4BF93E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l15_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_CD09CC45-8536-4271-A4E4-016101EF10E1">
  <cim:PositionPoint.Location rdf:resource="#_6AE2EB15-0F42-4130-964F-2AE1CA4BF93E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_693F4CB2-49F4-46FD-8E60-A1C703F22DBC">
  <cim:PositionPoint.Location rdf:resource="#_6AE2EB15-0F42-4130-964F-2AE1CA4BF93E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1450</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_89014ED0-153C-4F5C-AD58-62E2F17C666A">
  <cim:IdentifiedObject.mRID>_89014ED0-153C-4F5C-AD58-62E2F17C666A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l16</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>114.3</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DF5B7C62-CB9D-47E4-B5E6-7D78016B92A5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DBFFADC3-75FF-4D44-9450-F7F75DB9BA46"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_BB8EA7D5-CFCA-4E4C-9BDA-8797A5B54565">
  <cim:IdentifiedObject.mRID>_BB8EA7D5-CFCA-4E4C-9BDA-8797A5B54565</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l16_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_89014ED0-153C-4F5C-AD58-62E2F17C666A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DBFFADC3-75FF-4D44-9450-F7F75DB9BA46"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_881FF986-4FCE-45C9-B6AB-A2529FB2706A">
  <cim:IdentifiedObject.mRID>_881FF986-4FCE-45C9-B6AB-A2529FB2706A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l16_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_89014ED0-153C-4F5C-AD58-62E2F17C666A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_38B00781-DAD5-4CF8-A1D8-FED298C9BB3B"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_4A0ABF33-E385-40DD-A166-638BBA14C5F8">
  <cim:IdentifiedObject.mRID>_4A0ABF33-E385-40DD-A166-638BBA14C5F8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l16_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_89014ED0-153C-4F5C-AD58-62E2F17C666A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1F53A155-EA49-47AF-895E-5A9926D18B06"/>
</cim:Terminal>
<cim:Location rdf:ID="_DBFFADC3-75FF-4D44-9450-F7F75DB9BA46">
  <cim:IdentifiedObject.mRID>_DBFFADC3-75FF-4D44-9450-F7F75DB9BA46</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l16_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4B6039A4-C1EB-46A9-9C5F-03E44FE21567">
  <cim:PositionPoint.Location rdf:resource="#_DBFFADC3-75FF-4D44-9450-F7F75DB9BA46"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_4607407E-3C4F-4100-B419-8899E7E210DF">
  <cim:PositionPoint.Location rdf:resource="#_DBFFADC3-75FF-4D44-9450-F7F75DB9BA46"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>875</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_C39CBB36-A2D7-4045-8EE8-1E74E534BBFF">
  <cim:IdentifiedObject.mRID>_C39CBB36-A2D7-4045-8EE8-1E74E534BBFF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l17</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>106.68</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DF5B7C62-CB9D-47E4-B5E6-7D78016B92A5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_82174324-47D8-41E2-A777-5FDDC15F12E4"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_8C393291-FA94-425A-A617-D95753B56369">
  <cim:IdentifiedObject.mRID>_8C393291-FA94-425A-A617-D95753B56369</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l17_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C39CBB36-A2D7-4045-8EE8-1E74E534BBFF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_82174324-47D8-41E2-A777-5FDDC15F12E4"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_0146A838-1FF9-4944-A62C-70DB6722C77E">
  <cim:IdentifiedObject.mRID>_0146A838-1FF9-4944-A62C-70DB6722C77E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l17_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C39CBB36-A2D7-4045-8EE8-1E74E534BBFF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_38B00781-DAD5-4CF8-A1D8-FED298C9BB3B"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_24C8F377-8E74-4E33-B38C-C1012A0DDC7A">
  <cim:IdentifiedObject.mRID>_24C8F377-8E74-4E33-B38C-C1012A0DDC7A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l17_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C39CBB36-A2D7-4045-8EE8-1E74E534BBFF"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_CCB6F626-BA6E-4E8F-B349-2D9C1A6DCAA4"/>
</cim:Terminal>
<cim:Location rdf:ID="_82174324-47D8-41E2-A777-5FDDC15F12E4">
  <cim:IdentifiedObject.mRID>_82174324-47D8-41E2-A777-5FDDC15F12E4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l17_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E9064225-644E-4CAA-B9F5-70502D181F3D">
  <cim:PositionPoint.Location rdf:resource="#_82174324-47D8-41E2-A777-5FDDC15F12E4"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_8F3CEEB9-32F0-467B-987E-78C6123FF2F0">
  <cim:PositionPoint.Location rdf:resource="#_82174324-47D8-41E2-A777-5FDDC15F12E4"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1850</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_FEB711D6-279E-40BA-85B2-6F9A83B2507B">
  <cim:IdentifiedObject.mRID>_FEB711D6-279E-40BA-85B2-6F9A83B2507B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l18</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>76.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_164FAC12-B646-4F9B-805F-D66503D36E7D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8B141C7D-2B6D-4553-AFCC-CBC566DBFFF2"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_016E3BD2-6D27-4776-9051-CF6DE2C4A44B">
  <cim:IdentifiedObject.mRID>_016E3BD2-6D27-4776-9051-CF6DE2C4A44B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l18_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_FEB711D6-279E-40BA-85B2-6F9A83B2507B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8B141C7D-2B6D-4553-AFCC-CBC566DBFFF2"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_79D24807-A509-4E5F-B213-EDAA56F68704">
  <cim:IdentifiedObject.mRID>_79D24807-A509-4E5F-B213-EDAA56F68704</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l18_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FEB711D6-279E-40BA-85B2-6F9A83B2507B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_912EDB8D-1887-45C0-B851-64CD089FD3F8"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_9D79A0F5-8B29-4F32-A656-CAEAA31BA23E">
  <cim:IdentifiedObject.mRID>_9D79A0F5-8B29-4F32-A656-CAEAA31BA23E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l18_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FEB711D6-279E-40BA-85B2-6F9A83B2507B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_63415158-E49B-4411-B07D-8B36FECC6865"/>
</cim:Terminal>
<cim:Location rdf:ID="_8B141C7D-2B6D-4553-AFCC-CBC566DBFFF2">
  <cim:IdentifiedObject.mRID>_8B141C7D-2B6D-4553-AFCC-CBC566DBFFF2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l18_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_361157EB-63DA-4FE2-BB53-80754E43C9C3">
  <cim:PositionPoint.Location rdf:resource="#_8B141C7D-2B6D-4553-AFCC-CBC566DBFFF2"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_8B5E1047-1312-4D76-AA29-7B112F245DD1">
  <cim:PositionPoint.Location rdf:resource="#_8B141C7D-2B6D-4553-AFCC-CBC566DBFFF2"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_FE6C0F59-B2A0-444E-962E-D0E2BF1C8257">
  <cim:IdentifiedObject.mRID>_FE6C0F59-B2A0-444E-962E-D0E2BF1C8257</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>91.44</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_87465578-9C6D-4047-9691-5D508D54CFBF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3EBB72E1-C233-4415-B24D-B9146ECFD0A3"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_D8323074-0A7D-4238-8DC7-3E32F1E085DB">
  <cim:IdentifiedObject.mRID>_D8323074-0A7D-4238-8DC7-3E32F1E085DB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_FE6C0F59-B2A0-444E-962E-D0E2BF1C8257"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3EBB72E1-C233-4415-B24D-B9146ECFD0A3"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_D58885E1-8011-4C13-939F-D88B9D9E68D9">
  <cim:IdentifiedObject.mRID>_D58885E1-8011-4C13-939F-D88B9D9E68D9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_FE6C0F59-B2A0-444E-962E-D0E2BF1C8257"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3EBB72E1-C233-4415-B24D-B9146ECFD0A3"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_64D40C3C-CEDE-4607-9F53-516B741D1B48">
  <cim:IdentifiedObject.mRID>_64D40C3C-CEDE-4607-9F53-516B741D1B48</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_FE6C0F59-B2A0-444E-962E-D0E2BF1C8257"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3EBB72E1-C233-4415-B24D-B9146ECFD0A3"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_256540CC-7CDD-4649-AFED-05FD7A6F3D93">
  <cim:IdentifiedObject.mRID>_256540CC-7CDD-4649-AFED-05FD7A6F3D93</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FE6C0F59-B2A0-444E-962E-D0E2BF1C8257"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_912EDB8D-1887-45C0-B851-64CD089FD3F8"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_A1E35902-34B0-4DA1-83F5-8DC460D2E93B">
  <cim:IdentifiedObject.mRID>_A1E35902-34B0-4DA1-83F5-8DC460D2E93B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FE6C0F59-B2A0-444E-962E-D0E2BF1C8257"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C4A84ED5-89D7-49A1-BDB6-41AB9745BCC9"/>
</cim:Terminal>
<cim:Location rdf:ID="_3EBB72E1-C233-4415-B24D-B9146ECFD0A3">
  <cim:IdentifiedObject.mRID>_3EBB72E1-C233-4415-B24D-B9146ECFD0A3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2D42DAC2-863F-4A6A-B573-ADF5AC74634B">
  <cim:PositionPoint.Location rdf:resource="#_3EBB72E1-C233-4415-B24D-B9146ECFD0A3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_441790BA-474C-4CF2-9C1A-3F4424EF5501">
  <cim:PositionPoint.Location rdf:resource="#_3EBB72E1-C233-4415-B24D-B9146ECFD0A3"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_5FCC9277-AE9D-4126-800C-0B138A255498">
  <cim:IdentifiedObject.mRID>_5FCC9277-AE9D-4126-800C-0B138A255498</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>99.06</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_164FAC12-B646-4F9B-805F-D66503D36E7D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_65BDFE6F-73A2-4021-9A3C-75FE44A798EE"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_B5E008D9-F879-41C6-A1A4-B0F2DE92822F">
  <cim:IdentifiedObject.mRID>_B5E008D9-F879-41C6-A1A4-B0F2DE92822F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5FCC9277-AE9D-4126-800C-0B138A255498"/>
  <cim:PowerSystemResource.Location rdf:resource="#_65BDFE6F-73A2-4021-9A3C-75FE44A798EE"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_D7B10D09-05A0-4C8C-B1E4-01486EDCA308">
  <cim:IdentifiedObject.mRID>_D7B10D09-05A0-4C8C-B1E4-01486EDCA308</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5FCC9277-AE9D-4126-800C-0B138A255498"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_63415158-E49B-4411-B07D-8B36FECC6865"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_A44D0502-EFE4-405F-9507-43E4BC40D4AA">
  <cim:IdentifiedObject.mRID>_A44D0502-EFE4-405F-9507-43E4BC40D4AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5FCC9277-AE9D-4126-800C-0B138A255498"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A9ABE92F-2BFB-4D5E-84B8-6559FF21BC36"/>
</cim:Terminal>
<cim:Location rdf:ID="_65BDFE6F-73A2-4021-9A3C-75FE44A798EE">
  <cim:IdentifiedObject.mRID>_65BDFE6F-73A2-4021-9A3C-75FE44A798EE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B11828CD-925F-44C9-B97D-B5E59BFAB8EB">
  <cim:PositionPoint.Location rdf:resource="#_65BDFE6F-73A2-4021-9A3C-75FE44A798EE"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_1D714131-3F0F-4401-A408-F0907D486924">
  <cim:PositionPoint.Location rdf:resource="#_65BDFE6F-73A2-4021-9A3C-75FE44A798EE"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>925</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_7284713E-EDE3-41D0-AEFD-E61643E8DE2C">
  <cim:IdentifiedObject.mRID>_7284713E-EDE3-41D0-AEFD-E61643E8DE2C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>160.02</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_E530ECD7-688C-4A91-916B-CF675E22AF01"/>
  <cim:PowerSystemResource.Location rdf:resource="#_87FD9899-AA23-4148-9CAF-1F7D51FDB8BF"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_CB9577E0-1944-4D42-95D2-C9DBD1836EC2">
  <cim:IdentifiedObject.mRID>_CB9577E0-1944-4D42-95D2-C9DBD1836EC2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_7284713E-EDE3-41D0-AEFD-E61643E8DE2C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_87FD9899-AA23-4148-9CAF-1F7D51FDB8BF"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_AC0CAC15-5116-4BAF-A463-7004B2E986A4">
  <cim:IdentifiedObject.mRID>_AC0CAC15-5116-4BAF-A463-7004B2E986A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7284713E-EDE3-41D0-AEFD-E61643E8DE2C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C4A84ED5-89D7-49A1-BDB6-41AB9745BCC9"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_8E098DD4-8AD3-4A5E-93BE-E313C341DB08">
  <cim:IdentifiedObject.mRID>_8E098DD4-8AD3-4A5E-93BE-E313C341DB08</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7284713E-EDE3-41D0-AEFD-E61643E8DE2C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_37C9A3B0-192A-4297-B347-70A3BAB3CD76"/>
</cim:Terminal>
<cim:Location rdf:ID="_87FD9899-AA23-4148-9CAF-1F7D51FDB8BF">
  <cim:IdentifiedObject.mRID>_87FD9899-AA23-4148-9CAF-1F7D51FDB8BF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_32E1A0F0-59BB-4C55-8A69-C913A391EF05">
  <cim:PositionPoint.Location rdf:resource="#_87FD9899-AA23-4148-9CAF-1F7D51FDB8BF"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_A8822B60-6D02-44CA-B263-E4157EF8B59B">
  <cim:PositionPoint.Location rdf:resource="#_87FD9899-AA23-4148-9CAF-1F7D51FDB8BF"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_60712E02-394C-494D-A4F4-236D5AB7BA10">
  <cim:IdentifiedObject.mRID>_60712E02-394C-494D-A4F4-236D5AB7BA10</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>76.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_87465578-9C6D-4047-9691-5D508D54CFBF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_95459E96-A10A-4A7A-94FF-EF4C57887F2C"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_CF330ADD-19CC-43E5-AB47-837B0C739AFF">
  <cim:IdentifiedObject.mRID>_CF330ADD-19CC-43E5-AB47-837B0C739AFF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_60712E02-394C-494D-A4F4-236D5AB7BA10"/>
  <cim:PowerSystemResource.Location rdf:resource="#_95459E96-A10A-4A7A-94FF-EF4C57887F2C"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_C67B7754-8B70-4DE3-ADDF-DBC299B03034">
  <cim:IdentifiedObject.mRID>_C67B7754-8B70-4DE3-ADDF-DBC299B03034</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_60712E02-394C-494D-A4F4-236D5AB7BA10"/>
  <cim:PowerSystemResource.Location rdf:resource="#_95459E96-A10A-4A7A-94FF-EF4C57887F2C"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_C2973313-DAC2-490D-ABB1-A27449D8F88B">
  <cim:IdentifiedObject.mRID>_C2973313-DAC2-490D-ABB1-A27449D8F88B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_60712E02-394C-494D-A4F4-236D5AB7BA10"/>
  <cim:PowerSystemResource.Location rdf:resource="#_95459E96-A10A-4A7A-94FF-EF4C57887F2C"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_0D932C27-F2A5-42B3-A492-1883E0C114E3">
  <cim:IdentifiedObject.mRID>_0D932C27-F2A5-42B3-A492-1883E0C114E3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_60712E02-394C-494D-A4F4-236D5AB7BA10"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C4A84ED5-89D7-49A1-BDB6-41AB9745BCC9"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_D982DFA8-8E90-4990-AE79-FCF91CABCEA3">
  <cim:IdentifiedObject.mRID>_D982DFA8-8E90-4990-AE79-FCF91CABCEA3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_60712E02-394C-494D-A4F4-236D5AB7BA10"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_67F9A8C3-D4DC-4F84-85C4-C1C6FEF51B49"/>
</cim:Terminal>
<cim:Location rdf:ID="_95459E96-A10A-4A7A-94FF-EF4C57887F2C">
  <cim:IdentifiedObject.mRID>_95459E96-A10A-4A7A-94FF-EF4C57887F2C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_3B691476-DF8A-4E96-B1E2-F53048978F91">
  <cim:PositionPoint.Location rdf:resource="#_95459E96-A10A-4A7A-94FF-EF4C57887F2C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_63C0C3CC-77B9-479B-B0E2-FB1DE95CE452">
  <cim:PositionPoint.Location rdf:resource="#_95459E96-A10A-4A7A-94FF-EF4C57887F2C"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2875</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_77FE1C17-6D6E-41F4-8903-770219AFAEE3">
  <cim:IdentifiedObject.mRID>_77FE1C17-6D6E-41F4-8903-770219AFAEE3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>167.64</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DF5B7C62-CB9D-47E4-B5E6-7D78016B92A5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7EA25D1D-B799-4143-9CB9-3AC629DC7521"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_D6BD1E87-018E-44E9-8D79-C823B15F807E">
  <cim:IdentifiedObject.mRID>_D6BD1E87-018E-44E9-8D79-C823B15F807E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_77FE1C17-6D6E-41F4-8903-770219AFAEE3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7EA25D1D-B799-4143-9CB9-3AC629DC7521"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_B8D06518-9BAC-454C-A838-F36C95911C98">
  <cim:IdentifiedObject.mRID>_B8D06518-9BAC-454C-A838-F36C95911C98</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_77FE1C17-6D6E-41F4-8903-770219AFAEE3"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_67F9A8C3-D4DC-4F84-85C4-C1C6FEF51B49"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_4BE48FE0-6BCC-4B99-B690-3955D9F50125">
  <cim:IdentifiedObject.mRID>_4BE48FE0-6BCC-4B99-B690-3955D9F50125</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_77FE1C17-6D6E-41F4-8903-770219AFAEE3"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C9C931BA-5721-47F2-8DC4-8324D5E9D82B"/>
</cim:Terminal>
<cim:Location rdf:ID="_7EA25D1D-B799-4143-9CB9-3AC629DC7521">
  <cim:IdentifiedObject.mRID>_7EA25D1D-B799-4143-9CB9-3AC629DC7521</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_098BCC7E-91BE-42B4-B401-3E754198C9D3">
  <cim:PositionPoint.Location rdf:resource="#_7EA25D1D-B799-4143-9CB9-3AC629DC7521"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2875</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_6A4F609A-3C55-4865-8E7F-B82B3B85F6CD">
  <cim:PositionPoint.Location rdf:resource="#_7EA25D1D-B799-4143-9CB9-3AC629DC7521"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>950</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2875</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_279DD41C-1686-4F4F-A4A8-AB511A7EDBFA">
  <cim:IdentifiedObject.mRID>_279DD41C-1686-4F4F-A4A8-AB511A7EDBFA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>83.82</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_87465578-9C6D-4047-9691-5D508D54CFBF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_94720FE5-CC91-4D57-998A-6EF14A529175"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_843F9BE9-513A-4027-B3B0-D2B1BB84ACDD">
  <cim:IdentifiedObject.mRID>_843F9BE9-513A-4027-B3B0-D2B1BB84ACDD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_279DD41C-1686-4F4F-A4A8-AB511A7EDBFA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_94720FE5-CC91-4D57-998A-6EF14A529175"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_275ADE8E-759B-4CE2-9A81-68009B9985F1">
  <cim:IdentifiedObject.mRID>_275ADE8E-759B-4CE2-9A81-68009B9985F1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_279DD41C-1686-4F4F-A4A8-AB511A7EDBFA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_94720FE5-CC91-4D57-998A-6EF14A529175"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_532DFA9E-1CF4-4FBF-AF7E-AADEF4A753FD">
  <cim:IdentifiedObject.mRID>_532DFA9E-1CF4-4FBF-AF7E-AADEF4A753FD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_279DD41C-1686-4F4F-A4A8-AB511A7EDBFA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_94720FE5-CC91-4D57-998A-6EF14A529175"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_F44F8E0F-A1DF-4AF6-A2CC-53CAC80583C3">
  <cim:IdentifiedObject.mRID>_F44F8E0F-A1DF-4AF6-A2CC-53CAC80583C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_279DD41C-1686-4F4F-A4A8-AB511A7EDBFA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_67F9A8C3-D4DC-4F84-85C4-C1C6FEF51B49"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_E744CF2E-3033-4D0E-B872-AAE9AF0574E2">
  <cim:IdentifiedObject.mRID>_E744CF2E-3033-4D0E-B872-AAE9AF0574E2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_279DD41C-1686-4F4F-A4A8-AB511A7EDBFA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_92F42267-3615-4EC1-BB9A-C8C5E2B66D1A"/>
</cim:Terminal>
<cim:Location rdf:ID="_94720FE5-CC91-4D57-998A-6EF14A529175">
  <cim:IdentifiedObject.mRID>_94720FE5-CC91-4D57-998A-6EF14A529175</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B74E52A9-A952-4F6A-9D2C-4AE43224FA08">
  <cim:PositionPoint.Location rdf:resource="#_94720FE5-CC91-4D57-998A-6EF14A529175"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2875</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_EF0B6D99-F493-4A94-B27B-9D46F62E908D">
  <cim:PositionPoint.Location rdf:resource="#_94720FE5-CC91-4D57-998A-6EF14A529175"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_BE102437-3B29-467B-B290-DC7A085B0CF3">
  <cim:IdentifiedObject.mRID>_BE102437-3B29-467B-B290-DC7A085B0CF3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>106.68</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_09FAEDA0-89FE-4C0C-8869-D032FD61D920"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B8D96087-20B0-4E73-B841-C115CBA4EDC6"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_5383CB86-CEB6-40F8-A29A-226E52E5BD6E">
  <cim:IdentifiedObject.mRID>_5383CB86-CEB6-40F8-A29A-226E52E5BD6E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_BE102437-3B29-467B-B290-DC7A085B0CF3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B8D96087-20B0-4E73-B841-C115CBA4EDC6"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_4AC9B29F-72CB-4D68-B23E-4A11CA425E73">
  <cim:IdentifiedObject.mRID>_4AC9B29F-72CB-4D68-B23E-4A11CA425E73</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_BE102437-3B29-467B-B290-DC7A085B0CF3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B8D96087-20B0-4E73-B841-C115CBA4EDC6"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_F51F28C8-55B1-4AD9-B8AA-3B57C91D61D9">
  <cim:IdentifiedObject.mRID>_F51F28C8-55B1-4AD9-B8AA-3B57C91D61D9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BE102437-3B29-467B-B290-DC7A085B0CF3"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0102F327-BCF9-464A-93F3-7DC04E8B636B"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_C28B0BF0-8B14-4EE8-B78D-3DC435A5DAB0">
  <cim:IdentifiedObject.mRID>_C28B0BF0-8B14-4EE8-B78D-3DC435A5DAB0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BE102437-3B29-467B-B290-DC7A085B0CF3"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2AA7679A-2BDC-436D-8EFB-DD69977AD806"/>
</cim:Terminal>
<cim:Location rdf:ID="_B8D96087-20B0-4E73-B841-C115CBA4EDC6">
  <cim:IdentifiedObject.mRID>_B8D96087-20B0-4E73-B841-C115CBA4EDC6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_356C783A-20BC-4DDF-9AF2-D5EB85CA56A6">
  <cim:PositionPoint.Location rdf:resource="#_B8D96087-20B0-4E73-B841-C115CBA4EDC6"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_03B09613-03A2-4FAE-844F-577325A7BF25">
  <cim:PositionPoint.Location rdf:resource="#_B8D96087-20B0-4E73-B841-C115CBA4EDC6"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_B40BAE88-EFE8-442B-ACF6-003808571D9C">
  <cim:IdentifiedObject.mRID>_B40BAE88-EFE8-442B-ACF6-003808571D9C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>60.96</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_87465578-9C6D-4047-9691-5D508D54CFBF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5DB50AD7-8ABF-4522-BBCB-0D9A2B30425A"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_E263A39F-6544-4010-96CA-374E4D1031E1">
  <cim:IdentifiedObject.mRID>_E263A39F-6544-4010-96CA-374E4D1031E1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B40BAE88-EFE8-442B-ACF6-003808571D9C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5DB50AD7-8ABF-4522-BBCB-0D9A2B30425A"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_507AEDC2-349D-483A-A2AF-D4F0328FEB1A">
  <cim:IdentifiedObject.mRID>_507AEDC2-349D-483A-A2AF-D4F0328FEB1A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B40BAE88-EFE8-442B-ACF6-003808571D9C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5DB50AD7-8ABF-4522-BBCB-0D9A2B30425A"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_BCCC6025-53A9-4EBA-BC6D-0D48964B5CF5">
  <cim:IdentifiedObject.mRID>_BCCC6025-53A9-4EBA-BC6D-0D48964B5CF5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B40BAE88-EFE8-442B-ACF6-003808571D9C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5DB50AD7-8ABF-4522-BBCB-0D9A2B30425A"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_651552D5-992E-4DD9-9350-2290A0DA10CE">
  <cim:IdentifiedObject.mRID>_651552D5-992E-4DD9-9350-2290A0DA10CE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B40BAE88-EFE8-442B-ACF6-003808571D9C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_92F42267-3615-4EC1-BB9A-C8C5E2B66D1A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_F5DD92A0-49F3-4113-B505-6D63028D5D9B">
  <cim:IdentifiedObject.mRID>_F5DD92A0-49F3-4113-B505-6D63028D5D9B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B40BAE88-EFE8-442B-ACF6-003808571D9C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0E0F17A2-D0F5-4305-83E6-D7A90AF10B7F"/>
</cim:Terminal>
<cim:Location rdf:ID="_5DB50AD7-8ABF-4522-BBCB-0D9A2B30425A">
  <cim:IdentifiedObject.mRID>_5DB50AD7-8ABF-4522-BBCB-0D9A2B30425A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_69B068AA-F0B1-4EC3-A483-81227D1E3C17">
  <cim:PositionPoint.Location rdf:resource="#_5DB50AD7-8ABF-4522-BBCB-0D9A2B30425A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B7B783B2-24DD-4266-AB62-14A018B64A3F">
  <cim:PositionPoint.Location rdf:resource="#_5DB50AD7-8ABF-4522-BBCB-0D9A2B30425A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_C63F7FB3-FDBB-4239-9195-6D063DB343A6">
  <cim:IdentifiedObject.mRID>_C63F7FB3-FDBB-4239-9195-6D063DB343A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>83.82</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_09FAEDA0-89FE-4C0C-8869-D032FD61D920"/>
  <cim:PowerSystemResource.Location rdf:resource="#_04428D69-7F04-427A-A975-677098B9E1C4"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_C3E9F74B-B787-4488-A7EA-F69CA6C91250">
  <cim:IdentifiedObject.mRID>_C3E9F74B-B787-4488-A7EA-F69CA6C91250</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C63F7FB3-FDBB-4239-9195-6D063DB343A6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_04428D69-7F04-427A-A975-677098B9E1C4"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_FCCDC709-E8F1-40AF-A679-8030B79995DE">
  <cim:IdentifiedObject.mRID>_FCCDC709-E8F1-40AF-A679-8030B79995DE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C63F7FB3-FDBB-4239-9195-6D063DB343A6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_04428D69-7F04-427A-A975-677098B9E1C4"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_F89E72FB-EE1E-4ACF-9ABB-F5C521C7F3FD">
  <cim:IdentifiedObject.mRID>_F89E72FB-EE1E-4ACF-9ABB-F5C521C7F3FD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C63F7FB3-FDBB-4239-9195-6D063DB343A6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2AA7679A-2BDC-436D-8EFB-DD69977AD806"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_96AAF22E-67D6-48DB-B1C0-E3B039186236">
  <cim:IdentifiedObject.mRID>_96AAF22E-67D6-48DB-B1C0-E3B039186236</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C63F7FB3-FDBB-4239-9195-6D063DB343A6"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8950D846-7827-4D5B-B175-35DB2AC4F687"/>
</cim:Terminal>
<cim:Location rdf:ID="_04428D69-7F04-427A-A975-677098B9E1C4">
  <cim:IdentifiedObject.mRID>_04428D69-7F04-427A-A975-677098B9E1C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D815B1A6-CBCB-437F-9B3A-B4E343F30834">
  <cim:PositionPoint.Location rdf:resource="#_04428D69-7F04-427A-A975-677098B9E1C4"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_03876F6D-781A-4313-81BD-E54ADC71A5C3">
  <cim:PositionPoint.Location rdf:resource="#_04428D69-7F04-427A-A975-677098B9E1C4"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>875</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_C3749231-760F-486D-92C8-766BA98C1FF8">
  <cim:IdentifiedObject.mRID>_C3749231-760F-486D-92C8-766BA98C1FF8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>68.58</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DF5B7C62-CB9D-47E4-B5E6-7D78016B92A5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_46F8B51F-76DB-460E-BE56-94896FA807D5"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_36221C18-153F-4663-B24F-C3517298FB96">
  <cim:IdentifiedObject.mRID>_36221C18-153F-4663-B24F-C3517298FB96</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C3749231-760F-486D-92C8-766BA98C1FF8"/>
  <cim:PowerSystemResource.Location rdf:resource="#_46F8B51F-76DB-460E-BE56-94896FA807D5"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_50AC8FA9-0E76-4E93-8BC1-AB07DF7AECDE">
  <cim:IdentifiedObject.mRID>_50AC8FA9-0E76-4E93-8BC1-AB07DF7AECDE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C3749231-760F-486D-92C8-766BA98C1FF8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2AA7679A-2BDC-436D-8EFB-DD69977AD806"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_647ECEDA-A27A-4809-A573-2EBEBE8622CB">
  <cim:IdentifiedObject.mRID>_647ECEDA-A27A-4809-A573-2EBEBE8622CB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C3749231-760F-486D-92C8-766BA98C1FF8"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_4B33559A-36B0-4DB5-88E8-36182C454190"/>
</cim:Terminal>
<cim:Location rdf:ID="_46F8B51F-76DB-460E-BE56-94896FA807D5">
  <cim:IdentifiedObject.mRID>_46F8B51F-76DB-460E-BE56-94896FA807D5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2F326B69-FA67-4F33-9B69-2EBC8BB94378">
  <cim:PositionPoint.Location rdf:resource="#_46F8B51F-76DB-460E-BE56-94896FA807D5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_EE472C9E-CE67-4D4C-A704-6394F06B9D21">
  <cim:PositionPoint.Location rdf:resource="#_46F8B51F-76DB-460E-BE56-94896FA807D5"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_94436B44-AB96-4151-A0F4-BA59EC532CB0">
  <cim:IdentifiedObject.mRID>_94436B44-AB96-4151-A0F4-BA59EC532CB0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>152.4</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_164FAC12-B646-4F9B-805F-D66503D36E7D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7E1AC9C0-35E6-412D-ABBD-186223E0BAEF"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_1ACFC57A-4118-41D0-BA46-5A4F0DC56CB2">
  <cim:IdentifiedObject.mRID>_1ACFC57A-4118-41D0-BA46-5A4F0DC56CB2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_94436B44-AB96-4151-A0F4-BA59EC532CB0"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7E1AC9C0-35E6-412D-ABBD-186223E0BAEF"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_D1FEE8ED-A849-4BC3-8AC9-EFF33FB51D6C">
  <cim:IdentifiedObject.mRID>_D1FEE8ED-A849-4BC3-8AC9-EFF33FB51D6C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_94436B44-AB96-4151-A0F4-BA59EC532CB0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8950D846-7827-4D5B-B175-35DB2AC4F687"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_C03F2849-DCE1-4473-A65C-C58FD7C0A27C">
  <cim:IdentifiedObject.mRID>_C03F2849-DCE1-4473-A65C-C58FD7C0A27C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_94436B44-AB96-4151-A0F4-BA59EC532CB0"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_4273373C-F09A-4F32-87A7-3D77548CDF59"/>
</cim:Terminal>
<cim:Location rdf:ID="_7E1AC9C0-35E6-412D-ABBD-186223E0BAEF">
  <cim:IdentifiedObject.mRID>_7E1AC9C0-35E6-412D-ABBD-186223E0BAEF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_3FE2BF87-1682-4EAE-8F56-C9AD6E0B9B7B">
  <cim:PositionPoint.Location rdf:resource="#_7E1AC9C0-35E6-412D-ABBD-186223E0BAEF"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>875</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D8E636BD-8FC9-4D3B-8CE4-0B948DE80F0F">
  <cim:PositionPoint.Location rdf:resource="#_7E1AC9C0-35E6-412D-ABBD-186223E0BAEF"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>875</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_8C282C78-2CBF-4FE4-A1BF-02A607B2EB5A">
  <cim:IdentifiedObject.mRID>_8C282C78-2CBF-4FE4-A1BF-02A607B2EB5A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>91.44</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_87465578-9C6D-4047-9691-5D508D54CFBF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7D1D77FD-50E7-4CC3-B6D4-6E6F7A2DEEDA"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_40520B18-3AA6-49C0-B2EC-838989983F85">
  <cim:IdentifiedObject.mRID>_40520B18-3AA6-49C0-B2EC-838989983F85</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_8C282C78-2CBF-4FE4-A1BF-02A607B2EB5A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7D1D77FD-50E7-4CC3-B6D4-6E6F7A2DEEDA"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_16480007-DABC-4E52-B70E-741247A79522">
  <cim:IdentifiedObject.mRID>_16480007-DABC-4E52-B70E-741247A79522</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_8C282C78-2CBF-4FE4-A1BF-02A607B2EB5A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7D1D77FD-50E7-4CC3-B6D4-6E6F7A2DEEDA"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_003CCF3C-75C4-431B-8F84-9EB51BFE50F8">
  <cim:IdentifiedObject.mRID>_003CCF3C-75C4-431B-8F84-9EB51BFE50F8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_8C282C78-2CBF-4FE4-A1BF-02A607B2EB5A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7D1D77FD-50E7-4CC3-B6D4-6E6F7A2DEEDA"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_A23FF1BD-1515-4307-BDC7-DAAD62318118">
  <cim:IdentifiedObject.mRID>_A23FF1BD-1515-4307-BDC7-DAAD62318118</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8C282C78-2CBF-4FE4-A1BF-02A607B2EB5A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0E0F17A2-D0F5-4305-83E6-D7A90AF10B7F"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_A61CD387-F2CF-425D-9B30-2D2CA8C88D73">
  <cim:IdentifiedObject.mRID>_A61CD387-F2CF-425D-9B30-2D2CA8C88D73</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8C282C78-2CBF-4FE4-A1BF-02A607B2EB5A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F596B657-D51F-4FC4-A116-F68A768D8B15"/>
</cim:Terminal>
<cim:Location rdf:ID="_7D1D77FD-50E7-4CC3-B6D4-6E6F7A2DEEDA">
  <cim:IdentifiedObject.mRID>_7D1D77FD-50E7-4CC3-B6D4-6E6F7A2DEEDA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7829AA8A-37C3-4453-8B3E-0765AC1160BE">
  <cim:PositionPoint.Location rdf:resource="#_7D1D77FD-50E7-4CC3-B6D4-6E6F7A2DEEDA"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_23666500-1E2E-47CE-9685-50122FC98B85">
  <cim:PositionPoint.Location rdf:resource="#_7D1D77FD-50E7-4CC3-B6D4-6E6F7A2DEEDA"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_48F8A43E-D684-43E3-918F-453448C3C4B9">
  <cim:IdentifiedObject.mRID>_48F8A43E-D684-43E3-918F-453448C3C4B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>106.68</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_87465578-9C6D-4047-9691-5D508D54CFBF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8E2BAA3D-3B16-4358-972B-55B4002CDD2C"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_D220FD76-FE42-4D40-AD9F-E9E28E1BF32B">
  <cim:IdentifiedObject.mRID>_D220FD76-FE42-4D40-AD9F-E9E28E1BF32B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_48F8A43E-D684-43E3-918F-453448C3C4B9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8E2BAA3D-3B16-4358-972B-55B4002CDD2C"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_6FC980B5-553C-4842-9EE1-75D2DD54ABCC">
  <cim:IdentifiedObject.mRID>_6FC980B5-553C-4842-9EE1-75D2DD54ABCC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_48F8A43E-D684-43E3-918F-453448C3C4B9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8E2BAA3D-3B16-4358-972B-55B4002CDD2C"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_DDD1C6E7-E250-476C-BD8C-DB10E983FC73">
  <cim:IdentifiedObject.mRID>_DDD1C6E7-E250-476C-BD8C-DB10E983FC73</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_48F8A43E-D684-43E3-918F-453448C3C4B9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8E2BAA3D-3B16-4358-972B-55B4002CDD2C"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_8B5AC4DF-A14A-4BED-A856-7F966AE2122C">
  <cim:IdentifiedObject.mRID>_8B5AC4DF-A14A-4BED-A856-7F966AE2122C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_48F8A43E-D684-43E3-918F-453448C3C4B9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F596B657-D51F-4FC4-A116-F68A768D8B15"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_19304276-8164-4E77-B6FE-DF747A2A6647">
  <cim:IdentifiedObject.mRID>_19304276-8164-4E77-B6FE-DF747A2A6647</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_48F8A43E-D684-43E3-918F-453448C3C4B9"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1115D3A1-C30D-4575-8564-900880AC1F5A"/>
</cim:Terminal>
<cim:Location rdf:ID="_8E2BAA3D-3B16-4358-972B-55B4002CDD2C">
  <cim:IdentifiedObject.mRID>_8E2BAA3D-3B16-4358-972B-55B4002CDD2C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7A492725-0815-45ED-8614-13B49959B266">
  <cim:PositionPoint.Location rdf:resource="#_8E2BAA3D-3B16-4358-972B-55B4002CDD2C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_8507D9DA-7AF0-4727-994E-E0AD0442218D">
  <cim:PositionPoint.Location rdf:resource="#_8E2BAA3D-3B16-4358-972B-55B4002CDD2C"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1850</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_29C1780B-D3B8-41FB-AC85-1E94345DAF29">
  <cim:IdentifiedObject.mRID>_29C1780B-D3B8-41FB-AC85-1E94345DAF29</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>60.96</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_87465578-9C6D-4047-9691-5D508D54CFBF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9BF6F07E-9A8D-443F-B06D-EF8A8B057EB6"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_B18DC3CE-B71D-4E05-A207-A5600F03EA72">
  <cim:IdentifiedObject.mRID>_B18DC3CE-B71D-4E05-A207-A5600F03EA72</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_29C1780B-D3B8-41FB-AC85-1E94345DAF29"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9BF6F07E-9A8D-443F-B06D-EF8A8B057EB6"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_F142F074-4086-4BE3-ABCE-8EBAA5D1A19E">
  <cim:IdentifiedObject.mRID>_F142F074-4086-4BE3-ABCE-8EBAA5D1A19E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_29C1780B-D3B8-41FB-AC85-1E94345DAF29"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9BF6F07E-9A8D-443F-B06D-EF8A8B057EB6"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_80D7793C-1D07-48CD-8BB6-BE28B63F2F34">
  <cim:IdentifiedObject.mRID>_80D7793C-1D07-48CD-8BB6-BE28B63F2F34</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_29C1780B-D3B8-41FB-AC85-1E94345DAF29"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9BF6F07E-9A8D-443F-B06D-EF8A8B057EB6"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_CE10FB06-FEDB-447B-8215-A8303E5945DF">
  <cim:IdentifiedObject.mRID>_CE10FB06-FEDB-447B-8215-A8303E5945DF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_29C1780B-D3B8-41FB-AC85-1E94345DAF29"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1115D3A1-C30D-4575-8564-900880AC1F5A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_05AD5A53-384F-49C8-87A6-D766A7C8BD84">
  <cim:IdentifiedObject.mRID>_05AD5A53-384F-49C8-87A6-D766A7C8BD84</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_29C1780B-D3B8-41FB-AC85-1E94345DAF29"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7FD41932-EE11-412E-9FBA-26492DDE7099"/>
</cim:Terminal>
<cim:Location rdf:ID="_9BF6F07E-9A8D-443F-B06D-EF8A8B057EB6">
  <cim:IdentifiedObject.mRID>_9BF6F07E-9A8D-443F-B06D-EF8A8B057EB6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_817A2BD7-81D7-4391-8191-ECE3E306472B">
  <cim:PositionPoint.Location rdf:resource="#_9BF6F07E-9A8D-443F-B06D-EF8A8B057EB6"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1850</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F03CE7F8-350D-4308-B24E-7FDC18B18967">
  <cim:PositionPoint.Location rdf:resource="#_9BF6F07E-9A8D-443F-B06D-EF8A8B057EB6"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2050</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_C99453D9-F9E8-40A7-886E-D92B0743C39E">
  <cim:IdentifiedObject.mRID>_C99453D9-F9E8-40A7-886E-D92B0743C39E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>91.44</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DF5B7C62-CB9D-47E4-B5E6-7D78016B92A5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_34433431-FD7B-44B9-9D29-D31863E4079E"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_4A456B1D-078E-40FF-AB55-64A96B5F9AD3">
  <cim:IdentifiedObject.mRID>_4A456B1D-078E-40FF-AB55-64A96B5F9AD3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C99453D9-F9E8-40A7-886E-D92B0743C39E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_34433431-FD7B-44B9-9D29-D31863E4079E"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_76987CB8-76CD-4499-816A-DBB5E4ED8AC9">
  <cim:IdentifiedObject.mRID>_76987CB8-76CD-4499-816A-DBB5E4ED8AC9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C99453D9-F9E8-40A7-886E-D92B0743C39E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_4B33559A-36B0-4DB5-88E8-36182C454190"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_1309850F-B188-44D9-BBD8-FF37DD45927B">
  <cim:IdentifiedObject.mRID>_1309850F-B188-44D9-BBD8-FF37DD45927B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C99453D9-F9E8-40A7-886E-D92B0743C39E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_904ABE90-1395-403A-929D-996A1294B0F3"/>
</cim:Terminal>
<cim:Location rdf:ID="_34433431-FD7B-44B9-9D29-D31863E4079E">
  <cim:IdentifiedObject.mRID>_34433431-FD7B-44B9-9D29-D31863E4079E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_189B53C3-AD6E-4814-B675-66461EC884D2">
  <cim:PositionPoint.Location rdf:resource="#_34433431-FD7B-44B9-9D29-D31863E4079E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_7F0B52ED-4457-442F-B7EC-738167E74179">
  <cim:PositionPoint.Location rdf:resource="#_34433431-FD7B-44B9-9D29-D31863E4079E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3675</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_0C32BE8F-38F0-41ED-ADF8-31E0597DE840">
  <cim:IdentifiedObject.mRID>_0C32BE8F-38F0-41ED-ADF8-31E0597DE840</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>30.48</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DF5B7C62-CB9D-47E4-B5E6-7D78016B92A5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_885C9E55-C558-4E16-970D-CCE9656B39B5"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_423113C2-91F7-466F-9004-BA32566D4209">
  <cim:IdentifiedObject.mRID>_423113C2-91F7-466F-9004-BA32566D4209</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_0C32BE8F-38F0-41ED-ADF8-31E0597DE840"/>
  <cim:PowerSystemResource.Location rdf:resource="#_885C9E55-C558-4E16-970D-CCE9656B39B5"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_D8335625-F27C-47B9-BECC-AA810A215BA3">
  <cim:IdentifiedObject.mRID>_D8335625-F27C-47B9-BECC-AA810A215BA3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0C32BE8F-38F0-41ED-ADF8-31E0597DE840"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0EDAAED3-DBFC-48CB-A3EC-3BE3CAB3BC9E"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_8E8551E5-089F-4875-A756-94D26F65D274">
  <cim:IdentifiedObject.mRID>_8E8551E5-089F-4875-A756-94D26F65D274</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0C32BE8F-38F0-41ED-ADF8-31E0597DE840"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_38B00781-DAD5-4CF8-A1D8-FED298C9BB3B"/>
</cim:Terminal>
<cim:Location rdf:ID="_885C9E55-C558-4E16-970D-CCE9656B39B5">
  <cim:IdentifiedObject.mRID>_885C9E55-C558-4E16-970D-CCE9656B39B5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_19E69DB4-F438-496D-9844-0A630F18557B">
  <cim:PositionPoint.Location rdf:resource="#_885C9E55-C558-4E16-970D-CCE9656B39B5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_8C4046C5-187F-4B05-A183-8D51CEA6967C">
  <cim:PositionPoint.Location rdf:resource="#_885C9E55-C558-4E16-970D-CCE9656B39B5"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_B45AFCA4-4F3B-47B8-9135-9B12DA765248">
  <cim:IdentifiedObject.mRID>_B45AFCA4-4F3B-47B8-9135-9B12DA765248</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>198.12</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_360F0196-9755-49E7-99DC-606D405EE2FE"/>
  <cim:PowerSystemResource.Location rdf:resource="#_79DABC49-5F8F-4EBF-BCB7-BF2760125C88"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_28553D3D-3359-4C44-BEBD-8B203FB55E04">
  <cim:IdentifiedObject.mRID>_28553D3D-3359-4C44-BEBD-8B203FB55E04</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B45AFCA4-4F3B-47B8-9135-9B12DA765248"/>
  <cim:PowerSystemResource.Location rdf:resource="#_79DABC49-5F8F-4EBF-BCB7-BF2760125C88"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_34C87B0D-2B2A-4C46-B16B-CA32067E2696">
  <cim:IdentifiedObject.mRID>_34C87B0D-2B2A-4C46-B16B-CA32067E2696</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B45AFCA4-4F3B-47B8-9135-9B12DA765248"/>
  <cim:PowerSystemResource.Location rdf:resource="#_79DABC49-5F8F-4EBF-BCB7-BF2760125C88"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_DC9DAE3B-F955-4A17-82B2-AC07A8531F69">
  <cim:IdentifiedObject.mRID>_DC9DAE3B-F955-4A17-82B2-AC07A8531F69</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B45AFCA4-4F3B-47B8-9135-9B12DA765248"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5A6DC752-FDD0-456E-9898-64E28E0C4A25"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_85E9E0E5-B81C-4029-A82E-48B23185A847">
  <cim:IdentifiedObject.mRID>_85E9E0E5-B81C-4029-A82E-48B23185A847</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B45AFCA4-4F3B-47B8-9135-9B12DA765248"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8C785C09-88D6-4B16-B91C-FD460261E449"/>
</cim:Terminal>
<cim:Location rdf:ID="_79DABC49-5F8F-4EBF-BCB7-BF2760125C88">
  <cim:IdentifiedObject.mRID>_79DABC49-5F8F-4EBF-BCB7-BF2760125C88</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_13C2D289-0334-4585-99BB-45C898BB117F">
  <cim:PositionPoint.Location rdf:resource="#_79DABC49-5F8F-4EBF-BCB7-BF2760125C88"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F4FB439D-5CFA-45E0-A698-1B317DBE7B06">
  <cim:PositionPoint.Location rdf:resource="#_79DABC49-5F8F-4EBF-BCB7-BF2760125C88"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_74C5A9BD-F186-4A60-B0EA-51BE903515BD">
  <cim:IdentifiedObject.mRID>_74C5A9BD-F186-4A60-B0EA-51BE903515BD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l36</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>76.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_13830941-760B-423B-BF94-C43120DA93D3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5E8FE551-332F-481A-8C70-67537E8A654C"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_1DF5E2D8-836D-41BF-BF07-DAB96719119E">
  <cim:IdentifiedObject.mRID>_1DF5E2D8-836D-41BF-BF07-DAB96719119E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l36_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_74C5A9BD-F186-4A60-B0EA-51BE903515BD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5E8FE551-332F-481A-8C70-67537E8A654C"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_81792486-7C57-49EC-A546-5DF0CE93910D">
  <cim:IdentifiedObject.mRID>_81792486-7C57-49EC-A546-5DF0CE93910D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l36_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_74C5A9BD-F186-4A60-B0EA-51BE903515BD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5E8FE551-332F-481A-8C70-67537E8A654C"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_57654206-3BFF-4E50-9CFA-F95F28D60BC8">
  <cim:IdentifiedObject.mRID>_57654206-3BFF-4E50-9CFA-F95F28D60BC8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l36_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_74C5A9BD-F186-4A60-B0EA-51BE903515BD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5E8FE551-332F-481A-8C70-67537E8A654C"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_C9E60226-56F8-47E6-AA47-9B0CE9F72462">
  <cim:IdentifiedObject.mRID>_C9E60226-56F8-47E6-AA47-9B0CE9F72462</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l36_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_74C5A9BD-F186-4A60-B0EA-51BE903515BD"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5A6DC752-FDD0-456E-9898-64E28E0C4A25"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_78A34258-E1C8-4733-B537-FBFA5360A54D">
  <cim:IdentifiedObject.mRID>_78A34258-E1C8-4733-B537-FBFA5360A54D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l36_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_74C5A9BD-F186-4A60-B0EA-51BE903515BD"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A4F9C828-38D6-4DA2-9798-9A4AA224ED4D"/>
</cim:Terminal>
<cim:Location rdf:ID="_5E8FE551-332F-481A-8C70-67537E8A654C">
  <cim:IdentifiedObject.mRID>_5E8FE551-332F-481A-8C70-67537E8A654C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l36_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_352B3D2C-6700-4852-AB5B-A5A5AC982604">
  <cim:PositionPoint.Location rdf:resource="#_5E8FE551-332F-481A-8C70-67537E8A654C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_45323689-7A43-4DFA-84D8-7CC1C5C27387">
  <cim:PositionPoint.Location rdf:resource="#_5E8FE551-332F-481A-8C70-67537E8A654C"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_EDEAF916-95DA-4D5F-A098-22ACE1A56D19">
  <cim:IdentifiedObject.mRID>_EDEAF916-95DA-4D5F-A098-22ACE1A56D19</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l37</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>91.44</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_164FAC12-B646-4F9B-805F-D66503D36E7D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CD4304E8-6F86-42AC-A1BC-F907ED9B9672"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_8A7B6992-A73A-441C-9FDD-709D52ADBE3F">
  <cim:IdentifiedObject.mRID>_8A7B6992-A73A-441C-9FDD-709D52ADBE3F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l37_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_EDEAF916-95DA-4D5F-A098-22ACE1A56D19"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CD4304E8-6F86-42AC-A1BC-F907ED9B9672"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_9C87B478-1EF8-4F2F-9A9F-016CFFDA36F1">
  <cim:IdentifiedObject.mRID>_9C87B478-1EF8-4F2F-9A9F-016CFFDA36F1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l37_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EDEAF916-95DA-4D5F-A098-22ACE1A56D19"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8C785C09-88D6-4B16-B91C-FD460261E449"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_28A6E05E-741B-482D-A3EA-8FFF118A8D72">
  <cim:IdentifiedObject.mRID>_28A6E05E-741B-482D-A3EA-8FFF118A8D72</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l37_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EDEAF916-95DA-4D5F-A098-22ACE1A56D19"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DE63639A-D578-4151-8A9E-4850D7F89B65"/>
</cim:Terminal>
<cim:Location rdf:ID="_CD4304E8-6F86-42AC-A1BC-F907ED9B9672">
  <cim:IdentifiedObject.mRID>_CD4304E8-6F86-42AC-A1BC-F907ED9B9672</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l37_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_118EC4D2-0E71-467D-9C65-E6E21BA8D60D">
  <cim:PositionPoint.Location rdf:resource="#_CD4304E8-6F86-42AC-A1BC-F907ED9B9672"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E7D4C91A-8583-440C-A663-59D6C489E563">
  <cim:PositionPoint.Location rdf:resource="#_CD4304E8-6F86-42AC-A1BC-F907ED9B9672"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1775</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_876D2501-8B3B-4424-B698-5D31FB00B25B">
  <cim:IdentifiedObject.mRID>_876D2501-8B3B-4424-B698-5D31FB00B25B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l38</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>76.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_E530ECD7-688C-4A91-916B-CF675E22AF01"/>
  <cim:PowerSystemResource.Location rdf:resource="#_006FFEBD-098E-4DC8-B5E4-DEC92DDB3DA9"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_132FD308-D182-4E3E-8EED-D4F07F59DFCA">
  <cim:IdentifiedObject.mRID>_132FD308-D182-4E3E-8EED-D4F07F59DFCA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l38_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_876D2501-8B3B-4424-B698-5D31FB00B25B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_006FFEBD-098E-4DC8-B5E4-DEC92DDB3DA9"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_330881E2-E0E2-4C23-897E-AFB5057F9269">
  <cim:IdentifiedObject.mRID>_330881E2-E0E2-4C23-897E-AFB5057F9269</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l38_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_876D2501-8B3B-4424-B698-5D31FB00B25B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8C785C09-88D6-4B16-B91C-FD460261E449"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_2DA991F4-BFD9-4A8E-95A8-738693432E13">
  <cim:IdentifiedObject.mRID>_2DA991F4-BFD9-4A8E-95A8-738693432E13</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l38_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_876D2501-8B3B-4424-B698-5D31FB00B25B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FB8DA7D5-8E7D-4BDA-9AB2-1468D75BA9F8"/>
</cim:Terminal>
<cim:Location rdf:ID="_006FFEBD-098E-4DC8-B5E4-DEC92DDB3DA9">
  <cim:IdentifiedObject.mRID>_006FFEBD-098E-4DC8-B5E4-DEC92DDB3DA9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l38_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E4F98BA2-830D-4329-9A16-E0C17763D5FA">
  <cim:PositionPoint.Location rdf:resource="#_006FFEBD-098E-4DC8-B5E4-DEC92DDB3DA9"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_020886A3-EB4E-41BE-9178-630B140306D0">
  <cim:PositionPoint.Location rdf:resource="#_006FFEBD-098E-4DC8-B5E4-DEC92DDB3DA9"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_60BC5474-D3DE-4FE5-A542-0E08E8A773C9">
  <cim:IdentifiedObject.mRID>_60BC5474-D3DE-4FE5-A542-0E08E8A773C9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l39</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>99.06</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_E530ECD7-688C-4A91-916B-CF675E22AF01"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9C3D3C23-5975-4EA7-84CF-CF92D6789EBA"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_D3E8F098-9113-4114-82D1-FB91551A3308">
  <cim:IdentifiedObject.mRID>_D3E8F098-9113-4114-82D1-FB91551A3308</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l39_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_60BC5474-D3DE-4FE5-A542-0E08E8A773C9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9C3D3C23-5975-4EA7-84CF-CF92D6789EBA"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_7BA5B57E-E8B0-4983-89A1-C6D54E91C7F7">
  <cim:IdentifiedObject.mRID>_7BA5B57E-E8B0-4983-89A1-C6D54E91C7F7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l39_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_60BC5474-D3DE-4FE5-A542-0E08E8A773C9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FB8DA7D5-8E7D-4BDA-9AB2-1468D75BA9F8"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_22D1316D-738C-4689-AC13-B3AD132385AF">
  <cim:IdentifiedObject.mRID>_22D1316D-738C-4689-AC13-B3AD132385AF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l39_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_60BC5474-D3DE-4FE5-A542-0E08E8A773C9"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B574A219-C971-4AE2-B271-1595052C5E19"/>
</cim:Terminal>
<cim:Location rdf:ID="_9C3D3C23-5975-4EA7-84CF-CF92D6789EBA">
  <cim:IdentifiedObject.mRID>_9C3D3C23-5975-4EA7-84CF-CF92D6789EBA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l39_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_1EB02192-2B84-46D8-A463-77F3F02C5336">
  <cim:PositionPoint.Location rdf:resource="#_9C3D3C23-5975-4EA7-84CF-CF92D6789EBA"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_ACCAFA6A-A85A-4E45-9229-7E0D7A616228">
  <cim:PositionPoint.Location rdf:resource="#_9C3D3C23-5975-4EA7-84CF-CF92D6789EBA"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_2F867977-444B-4974-9326-C9A1289A01A6">
  <cim:IdentifiedObject.mRID>_2F867977-444B-4974-9326-C9A1289A01A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l40</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>99.06</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DF5B7C62-CB9D-47E4-B5E6-7D78016B92A5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_AF4AB96E-F6E4-495F-AE19-2DBCE42CF85A"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_A9C4661B-F780-4BCD-A6AA-436AE9F3E940">
  <cim:IdentifiedObject.mRID>_A9C4661B-F780-4BCD-A6AA-436AE9F3E940</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l40_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2F867977-444B-4974-9326-C9A1289A01A6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_AF4AB96E-F6E4-495F-AE19-2DBCE42CF85A"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_B889689D-2F30-4AE1-AF2A-6AF9EB74B6C8">
  <cim:IdentifiedObject.mRID>_B889689D-2F30-4AE1-AF2A-6AF9EB74B6C8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l40_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2F867977-444B-4974-9326-C9A1289A01A6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A4F9C828-38D6-4DA2-9798-9A4AA224ED4D"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_514519A9-28C5-4557-BE85-D156D2475C84">
  <cim:IdentifiedObject.mRID>_514519A9-28C5-4557-BE85-D156D2475C84</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l40_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2F867977-444B-4974-9326-C9A1289A01A6"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_08DB1207-DF01-404A-B7EE-008C3B1DB85A"/>
</cim:Terminal>
<cim:Location rdf:ID="_AF4AB96E-F6E4-495F-AE19-2DBCE42CF85A">
  <cim:IdentifiedObject.mRID>_AF4AB96E-F6E4-495F-AE19-2DBCE42CF85A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l40_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E81F36E2-E452-41B2-AE67-4AAB2815B173">
  <cim:PositionPoint.Location rdf:resource="#_AF4AB96E-F6E4-495F-AE19-2DBCE42CF85A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_64CD3C54-ADDD-4F97-B945-6967A04C5E71">
  <cim:PositionPoint.Location rdf:resource="#_AF4AB96E-F6E4-495F-AE19-2DBCE42CF85A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2300</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_9EB4B043-8B0E-47CC-9A9C-AFAC3B27137A">
  <cim:IdentifiedObject.mRID>_9EB4B043-8B0E-47CC-9A9C-AFAC3B27137A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l41</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>76.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_13830941-760B-423B-BF94-C43120DA93D3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E528B32E-3C17-4510-8F13-FC69A1AA6A81"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_5F39B359-D4D4-4BB8-BF02-29692E6CCABF">
  <cim:IdentifiedObject.mRID>_5F39B359-D4D4-4BB8-BF02-29692E6CCABF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l41_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9EB4B043-8B0E-47CC-9A9C-AFAC3B27137A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E528B32E-3C17-4510-8F13-FC69A1AA6A81"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_7FC5B251-34E5-4009-BDA8-34F05B55EE1E">
  <cim:IdentifiedObject.mRID>_7FC5B251-34E5-4009-BDA8-34F05B55EE1E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l41_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9EB4B043-8B0E-47CC-9A9C-AFAC3B27137A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E528B32E-3C17-4510-8F13-FC69A1AA6A81"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_1C5BFE28-1346-447C-AB64-C7B33CBEB152">
  <cim:IdentifiedObject.mRID>_1C5BFE28-1346-447C-AB64-C7B33CBEB152</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l41_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9EB4B043-8B0E-47CC-9A9C-AFAC3B27137A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E528B32E-3C17-4510-8F13-FC69A1AA6A81"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_156BCEC1-EFAC-4595-B463-6133A875669B">
  <cim:IdentifiedObject.mRID>_156BCEC1-EFAC-4595-B463-6133A875669B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l41_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9EB4B043-8B0E-47CC-9A9C-AFAC3B27137A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A4F9C828-38D6-4DA2-9798-9A4AA224ED4D"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_BD3C3CFA-255D-4276-9E13-EB0BEAF777C1">
  <cim:IdentifiedObject.mRID>_BD3C3CFA-255D-4276-9E13-EB0BEAF777C1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l41_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9EB4B043-8B0E-47CC-9A9C-AFAC3B27137A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_365F068D-9253-4A4F-A1BE-A261BDE1D3EF"/>
</cim:Terminal>
<cim:Location rdf:ID="_E528B32E-3C17-4510-8F13-FC69A1AA6A81">
  <cim:IdentifiedObject.mRID>_E528B32E-3C17-4510-8F13-FC69A1AA6A81</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l41_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4E90CECA-63A5-416B-ABA4-AC7D4ED5CBB6">
  <cim:PositionPoint.Location rdf:resource="#_E528B32E-3C17-4510-8F13-FC69A1AA6A81"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_FE650693-CA9B-4118-B77A-D7150173DFA5">
  <cim:PositionPoint.Location rdf:resource="#_E528B32E-3C17-4510-8F13-FC69A1AA6A81"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2825</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_B3B735BD-A81C-429E-85D9-F0D727C07C88">
  <cim:IdentifiedObject.mRID>_B3B735BD-A81C-429E-85D9-F0D727C07C88</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l42</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>152.4</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_E530ECD7-688C-4A91-916B-CF675E22AF01"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F6F1CBA0-3E41-40BC-A5DF-A420AD2B6DCC"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_713C0982-1AAC-45AA-B165-68499943AC13">
  <cim:IdentifiedObject.mRID>_713C0982-1AAC-45AA-B165-68499943AC13</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l42_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B3B735BD-A81C-429E-85D9-F0D727C07C88"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F6F1CBA0-3E41-40BC-A5DF-A420AD2B6DCC"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_6AEB496B-4E5A-4B72-8217-D959136EA8AC">
  <cim:IdentifiedObject.mRID>_6AEB496B-4E5A-4B72-8217-D959136EA8AC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l42_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B3B735BD-A81C-429E-85D9-F0D727C07C88"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_365F068D-9253-4A4F-A1BE-A261BDE1D3EF"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_35FF2C2D-2526-4756-BF5C-B99789545627">
  <cim:IdentifiedObject.mRID>_35FF2C2D-2526-4756-BF5C-B99789545627</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l42_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B3B735BD-A81C-429E-85D9-F0D727C07C88"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A1710C76-7F12-4275-B366-23CDAFF5694A"/>
</cim:Terminal>
<cim:Location rdf:ID="_F6F1CBA0-3E41-40BC-A5DF-A420AD2B6DCC">
  <cim:IdentifiedObject.mRID>_F6F1CBA0-3E41-40BC-A5DF-A420AD2B6DCC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l42_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4C2D5CE6-A1AE-4AB0-835C-073A979C0D19">
  <cim:PositionPoint.Location rdf:resource="#_F6F1CBA0-3E41-40BC-A5DF-A420AD2B6DCC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2825</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_5CC8EB67-9CD2-4D8A-A9C8-1B2161EFB2A4">
  <cim:PositionPoint.Location rdf:resource="#_F6F1CBA0-3E41-40BC-A5DF-A420AD2B6DCC"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2475</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2825</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_C83C76F5-BCEA-4D0E-A9B0-61959D4909FA">
  <cim:IdentifiedObject.mRID>_C83C76F5-BCEA-4D0E-A9B0-61959D4909FA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l43</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>60.96</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_13830941-760B-423B-BF94-C43120DA93D3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F0E855B2-9901-4174-9931-1C4D80D596DE"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_57B472DE-927F-4F89-858B-D5002968B548">
  <cim:IdentifiedObject.mRID>_57B472DE-927F-4F89-858B-D5002968B548</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l43_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C83C76F5-BCEA-4D0E-A9B0-61959D4909FA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F0E855B2-9901-4174-9931-1C4D80D596DE"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_24EAF1C2-0BBD-4DAE-857B-742977306AD8">
  <cim:IdentifiedObject.mRID>_24EAF1C2-0BBD-4DAE-857B-742977306AD8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l43_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C83C76F5-BCEA-4D0E-A9B0-61959D4909FA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F0E855B2-9901-4174-9931-1C4D80D596DE"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_01277157-5EEF-49DE-BD7D-8C8194B2EC65">
  <cim:IdentifiedObject.mRID>_01277157-5EEF-49DE-BD7D-8C8194B2EC65</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l43_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C83C76F5-BCEA-4D0E-A9B0-61959D4909FA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F0E855B2-9901-4174-9931-1C4D80D596DE"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_6530A4A8-E072-483E-91A7-5AC0B65F1BB6">
  <cim:IdentifiedObject.mRID>_6530A4A8-E072-483E-91A7-5AC0B65F1BB6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l43_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C83C76F5-BCEA-4D0E-A9B0-61959D4909FA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_365F068D-9253-4A4F-A1BE-A261BDE1D3EF"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_19E493F5-044E-4F35-93C2-2371E65DB175">
  <cim:IdentifiedObject.mRID>_19E493F5-044E-4F35-93C2-2371E65DB175</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l43_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C83C76F5-BCEA-4D0E-A9B0-61959D4909FA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1EFA4699-0D13-425E-AFCB-7AE1BE02821A"/>
</cim:Terminal>
<cim:Location rdf:ID="_F0E855B2-9901-4174-9931-1C4D80D596DE">
  <cim:IdentifiedObject.mRID>_F0E855B2-9901-4174-9931-1C4D80D596DE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l43_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_EBC7FC52-EDF0-4253-8C91-C3704BDE8B87">
  <cim:PositionPoint.Location rdf:resource="#_F0E855B2-9901-4174-9931-1C4D80D596DE"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2825</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_951AFCDB-DD2A-4C2F-AE17-ACE6DE4D336E">
  <cim:PositionPoint.Location rdf:resource="#_F0E855B2-9901-4174-9931-1C4D80D596DE"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3025</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_79178AAD-EAFA-43E0-AC1A-C8483ABE478E">
  <cim:IdentifiedObject.mRID>_79178AAD-EAFA-43E0-AC1A-C8483ABE478E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l44</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>60.96</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_164FAC12-B646-4F9B-805F-D66503D36E7D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_72716C45-2F7E-483E-95F4-776FB26FE9E5"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_979C9AFA-0950-4A1A-B85A-41BCC8129624">
  <cim:IdentifiedObject.mRID>_979C9AFA-0950-4A1A-B85A-41BCC8129624</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l44_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_79178AAD-EAFA-43E0-AC1A-C8483ABE478E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_72716C45-2F7E-483E-95F4-776FB26FE9E5"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_FB443595-C957-416C-95D0-6C826EBEA51A">
  <cim:IdentifiedObject.mRID>_FB443595-C957-416C-95D0-6C826EBEA51A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l44_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_79178AAD-EAFA-43E0-AC1A-C8483ABE478E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1EFA4699-0D13-425E-AFCB-7AE1BE02821A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_46CD3574-C7AD-452F-BE19-8DC012CAB5A5">
  <cim:IdentifiedObject.mRID>_46CD3574-C7AD-452F-BE19-8DC012CAB5A5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l44_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_79178AAD-EAFA-43E0-AC1A-C8483ABE478E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_87DBA43D-D35D-4380-B3AD-88613D83E012"/>
</cim:Terminal>
<cim:Location rdf:ID="_72716C45-2F7E-483E-95F4-776FB26FE9E5">
  <cim:IdentifiedObject.mRID>_72716C45-2F7E-483E-95F4-776FB26FE9E5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l44_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_0D7D4124-78B1-4535-A2E8-E21972A1A623">
  <cim:PositionPoint.Location rdf:resource="#_72716C45-2F7E-483E-95F4-776FB26FE9E5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3025</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_C4B1CB9C-9788-49F0-BB33-055C06AD36EB">
  <cim:PositionPoint.Location rdf:resource="#_72716C45-2F7E-483E-95F4-776FB26FE9E5"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2175</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3025</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_C1009563-2FB7-438A-98B6-C45FF54FAF08">
  <cim:IdentifiedObject.mRID>_C1009563-2FB7-438A-98B6-C45FF54FAF08</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l45</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>76.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_13830941-760B-423B-BF94-C43120DA93D3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5567354B-26ED-4B4F-AB21-65E473CDB146"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_231A03A2-4D6A-4FC1-9687-56FCECA21588">
  <cim:IdentifiedObject.mRID>_231A03A2-4D6A-4FC1-9687-56FCECA21588</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l45_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C1009563-2FB7-438A-98B6-C45FF54FAF08"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5567354B-26ED-4B4F-AB21-65E473CDB146"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_C5FA4045-350C-45EE-8978-6BCBA54B754D">
  <cim:IdentifiedObject.mRID>_C5FA4045-350C-45EE-8978-6BCBA54B754D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l45_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C1009563-2FB7-438A-98B6-C45FF54FAF08"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5567354B-26ED-4B4F-AB21-65E473CDB146"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_8A8FBE3B-DE47-4ED8-A6C9-E30988114FCE">
  <cim:IdentifiedObject.mRID>_8A8FBE3B-DE47-4ED8-A6C9-E30988114FCE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l45_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C1009563-2FB7-438A-98B6-C45FF54FAF08"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5567354B-26ED-4B4F-AB21-65E473CDB146"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_E50D7F7B-9CB3-42D1-8772-4D1186A3228E">
  <cim:IdentifiedObject.mRID>_E50D7F7B-9CB3-42D1-8772-4D1186A3228E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l45_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C1009563-2FB7-438A-98B6-C45FF54FAF08"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1EFA4699-0D13-425E-AFCB-7AE1BE02821A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_C2EC4168-6874-4F48-B79B-601154F625AD">
  <cim:IdentifiedObject.mRID>_C2EC4168-6874-4F48-B79B-601154F625AD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l45_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C1009563-2FB7-438A-98B6-C45FF54FAF08"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DB41D604-A088-4B2F-8C24-137C484C9970"/>
</cim:Terminal>
<cim:Location rdf:ID="_5567354B-26ED-4B4F-AB21-65E473CDB146">
  <cim:IdentifiedObject.mRID>_5567354B-26ED-4B4F-AB21-65E473CDB146</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l45_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F82BBB7F-39DC-4C68-AFB0-EF6D24311ADC">
  <cim:PositionPoint.Location rdf:resource="#_5567354B-26ED-4B4F-AB21-65E473CDB146"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3025</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E93A605A-9913-44DD-BBE2-258A528C4584">
  <cim:PositionPoint.Location rdf:resource="#_5567354B-26ED-4B4F-AB21-65E473CDB146"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_4A12C47C-0650-4451-9F7C-658A7A4FD00C">
  <cim:IdentifiedObject.mRID>_4A12C47C-0650-4451-9F7C-658A7A4FD00C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l46</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>91.44</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_164FAC12-B646-4F9B-805F-D66503D36E7D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6D3A3DC8-5918-44C8-8111-075C582E5CE5"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_3731E86F-AB40-44A8-B8FA-087DAEA412BA">
  <cim:IdentifiedObject.mRID>_3731E86F-AB40-44A8-B8FA-087DAEA412BA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l46_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_4A12C47C-0650-4451-9F7C-658A7A4FD00C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6D3A3DC8-5918-44C8-8111-075C582E5CE5"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_FC21B240-094D-44EA-BFE4-B27019F8C659">
  <cim:IdentifiedObject.mRID>_FC21B240-094D-44EA-BFE4-B27019F8C659</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l46_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4A12C47C-0650-4451-9F7C-658A7A4FD00C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_87DBA43D-D35D-4380-B3AD-88613D83E012"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_FE4CAD29-51B9-440D-B62D-B494B7BCF9C4">
  <cim:IdentifiedObject.mRID>_FE4CAD29-51B9-440D-B62D-B494B7BCF9C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l46_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4A12C47C-0650-4451-9F7C-658A7A4FD00C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DED0B4DB-A081-4AB4-9766-89E9E0F58DDE"/>
</cim:Terminal>
<cim:Location rdf:ID="_6D3A3DC8-5918-44C8-8111-075C582E5CE5">
  <cim:IdentifiedObject.mRID>_6D3A3DC8-5918-44C8-8111-075C582E5CE5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l46_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_3215344E-2D8A-4774-88D9-6A56B425483C">
  <cim:PositionPoint.Location rdf:resource="#_6D3A3DC8-5918-44C8-8111-075C582E5CE5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2175</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3025</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_021D6609-23AA-40B5-9C2D-DC7D0908161A">
  <cim:PositionPoint.Location rdf:resource="#_6D3A3DC8-5918-44C8-8111-075C582E5CE5"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2475</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3025</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_D8E51E38-9024-443F-9C50-4EA0E4931BE7">
  <cim:IdentifiedObject.mRID>_D8E51E38-9024-443F-9C50-4EA0E4931BE7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l47</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>45.72</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_457A19B7-4A0F-4247-9983-EE927C93A8CC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B3909DF1-9DDD-4D7B-B3F8-9B6468A4370C"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_D13B3662-570D-448E-9B53-4772A71C6104">
  <cim:IdentifiedObject.mRID>_D13B3662-570D-448E-9B53-4772A71C6104</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l47_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D8E51E38-9024-443F-9C50-4EA0E4931BE7"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B3909DF1-9DDD-4D7B-B3F8-9B6468A4370C"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_92EF25E3-F4A9-4385-8D88-7D65A009E76B">
  <cim:IdentifiedObject.mRID>_92EF25E3-F4A9-4385-8D88-7D65A009E76B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l47_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D8E51E38-9024-443F-9C50-4EA0E4931BE7"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B3909DF1-9DDD-4D7B-B3F8-9B6468A4370C"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_8627AD48-B21A-4AC6-B61B-2B90F29F128B">
  <cim:IdentifiedObject.mRID>_8627AD48-B21A-4AC6-B61B-2B90F29F128B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l47_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D8E51E38-9024-443F-9C50-4EA0E4931BE7"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B3909DF1-9DDD-4D7B-B3F8-9B6468A4370C"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_CAD62546-575A-4B1B-B400-64E9B77BA4AB">
  <cim:IdentifiedObject.mRID>_CAD62546-575A-4B1B-B400-64E9B77BA4AB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l47_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D8E51E38-9024-443F-9C50-4EA0E4931BE7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DB41D604-A088-4B2F-8C24-137C484C9970"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_D3B59EF4-1CF3-4418-BB0D-E8B73DB651A2">
  <cim:IdentifiedObject.mRID>_D3B59EF4-1CF3-4418-BB0D-E8B73DB651A2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l47_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D8E51E38-9024-443F-9C50-4EA0E4931BE7"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A3ABA0CA-E846-4ED0-B412-C51E8CDCD262"/>
</cim:Terminal>
<cim:Location rdf:ID="_B3909DF1-9DDD-4D7B-B3F8-9B6468A4370C">
  <cim:IdentifiedObject.mRID>_B3909DF1-9DDD-4D7B-B3F8-9B6468A4370C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l47_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9536AE99-0B44-429C-B68A-F5FAF7EAE558">
  <cim:PositionPoint.Location rdf:resource="#_B3909DF1-9DDD-4D7B-B3F8-9B6468A4370C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B77B39CC-6B84-419C-99C2-48DA95D4FF34">
  <cim:PositionPoint.Location rdf:resource="#_B3909DF1-9DDD-4D7B-B3F8-9B6468A4370C"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1825</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_EDD91852-2B5E-41E9-BC88-B3ECAC60842E">
  <cim:IdentifiedObject.mRID>_EDD91852-2B5E-41E9-BC88-B3ECAC60842E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l48</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>76.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_457A19B7-4A0F-4247-9983-EE927C93A8CC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_41D5B15E-A5F6-48A3-B65F-CE1BECED347A"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_8E55E7E1-86A3-44E3-9101-8A2238F305C7">
  <cim:IdentifiedObject.mRID>_8E55E7E1-86A3-44E3-9101-8A2238F305C7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l48_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_EDD91852-2B5E-41E9-BC88-B3ECAC60842E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_41D5B15E-A5F6-48A3-B65F-CE1BECED347A"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_1D069549-E442-4B74-B2A1-278F7B8FF432">
  <cim:IdentifiedObject.mRID>_1D069549-E442-4B74-B2A1-278F7B8FF432</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l48_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_EDD91852-2B5E-41E9-BC88-B3ECAC60842E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_41D5B15E-A5F6-48A3-B65F-CE1BECED347A"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_E0DC3815-4D66-4DDA-B5DA-73C97AE7D465">
  <cim:IdentifiedObject.mRID>_E0DC3815-4D66-4DDA-B5DA-73C97AE7D465</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l48_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_EDD91852-2B5E-41E9-BC88-B3ECAC60842E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_41D5B15E-A5F6-48A3-B65F-CE1BECED347A"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_84D2A681-24ED-4FB5-85B9-D511F150B8B8">
  <cim:IdentifiedObject.mRID>_84D2A681-24ED-4FB5-85B9-D511F150B8B8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l48_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EDD91852-2B5E-41E9-BC88-B3ECAC60842E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DB41D604-A088-4B2F-8C24-137C484C9970"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_FF16E51E-AB8C-48F8-8B35-5DEB6F19C942">
  <cim:IdentifiedObject.mRID>_FF16E51E-AB8C-48F8-8B35-5DEB6F19C942</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l48_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EDD91852-2B5E-41E9-BC88-B3ECAC60842E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F3B5E105-B0B8-45E8-A973-B503B7C845FA"/>
</cim:Terminal>
<cim:Location rdf:ID="_41D5B15E-A5F6-48A3-B65F-CE1BECED347A">
  <cim:IdentifiedObject.mRID>_41D5B15E-A5F6-48A3-B65F-CE1BECED347A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l48_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7E1A4B22-F106-4221-8628-D848F8FD399E">
  <cim:PositionPoint.Location rdf:resource="#_41D5B15E-A5F6-48A3-B65F-CE1BECED347A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_7EF7B1B1-FF5E-45CD-87B3-6052673C152F">
  <cim:PositionPoint.Location rdf:resource="#_41D5B15E-A5F6-48A3-B65F-CE1BECED347A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2225</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_E77613D3-4F31-4093-B94D-BED743D27A5C">
  <cim:IdentifiedObject.mRID>_E77613D3-4F31-4093-B94D-BED743D27A5C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l49</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>76.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_457A19B7-4A0F-4247-9983-EE927C93A8CC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E04341DD-D0DD-4AB1-9FEE-D94C4CF6FAA5"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_FDDC052D-C50D-436C-AA5A-CC052FE89FF6">
  <cim:IdentifiedObject.mRID>_FDDC052D-C50D-436C-AA5A-CC052FE89FF6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l49_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_E77613D3-4F31-4093-B94D-BED743D27A5C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E04341DD-D0DD-4AB1-9FEE-D94C4CF6FAA5"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_8BF13CF6-4548-478A-A5AC-1F0055A6B6CA">
  <cim:IdentifiedObject.mRID>_8BF13CF6-4548-478A-A5AC-1F0055A6B6CA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l49_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_E77613D3-4F31-4093-B94D-BED743D27A5C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E04341DD-D0DD-4AB1-9FEE-D94C4CF6FAA5"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_CD11ED60-A169-46B5-9F5B-C659BC40612D">
  <cim:IdentifiedObject.mRID>_CD11ED60-A169-46B5-9F5B-C659BC40612D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l49_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_E77613D3-4F31-4093-B94D-BED743D27A5C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E04341DD-D0DD-4AB1-9FEE-D94C4CF6FAA5"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_E3DF2BC7-83D5-41F6-8A0C-BD63F39AF2F9">
  <cim:IdentifiedObject.mRID>_E3DF2BC7-83D5-41F6-8A0C-BD63F39AF2F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l49_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E77613D3-4F31-4093-B94D-BED743D27A5C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F3B5E105-B0B8-45E8-A973-B503B7C845FA"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_7BF4FD61-7643-4501-8E19-E33C1B6D189B">
  <cim:IdentifiedObject.mRID>_7BF4FD61-7643-4501-8E19-E33C1B6D189B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l49_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E77613D3-4F31-4093-B94D-BED743D27A5C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E4DEBFD0-BFCA-4EFE-B646-70669FF9D9DD"/>
</cim:Terminal>
<cim:Location rdf:ID="_E04341DD-D0DD-4AB1-9FEE-D94C4CF6FAA5">
  <cim:IdentifiedObject.mRID>_E04341DD-D0DD-4AB1-9FEE-D94C4CF6FAA5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l49_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_818A1A75-C244-410B-88C9-CADC3EBE4E2D">
  <cim:PositionPoint.Location rdf:resource="#_E04341DD-D0DD-4AB1-9FEE-D94C4CF6FAA5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2225</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_64E7E5E0-BDF1-4C6C-8D82-8DD3E8A33833">
  <cim:PositionPoint.Location rdf:resource="#_E04341DD-D0DD-4AB1-9FEE-D94C4CF6FAA5"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2475</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_BAEEC8C3-7F32-4207-9392-1E19DBB99FA2">
  <cim:IdentifiedObject.mRID>_BAEEC8C3-7F32-4207-9392-1E19DBB99FA2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l50</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>76.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_457A19B7-4A0F-4247-9983-EE927C93A8CC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6E4A9681-09C0-4DB8-8023-52B645EF24EF"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_FBCCCF46-6E73-4488-8027-61C89370F080">
  <cim:IdentifiedObject.mRID>_FBCCCF46-6E73-4488-8027-61C89370F080</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l50_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_BAEEC8C3-7F32-4207-9392-1E19DBB99FA2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6E4A9681-09C0-4DB8-8023-52B645EF24EF"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_0D4A5682-FA99-4447-9DC8-A2B09917B94D">
  <cim:IdentifiedObject.mRID>_0D4A5682-FA99-4447-9DC8-A2B09917B94D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l50_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_BAEEC8C3-7F32-4207-9392-1E19DBB99FA2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6E4A9681-09C0-4DB8-8023-52B645EF24EF"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_DE88BE54-B31C-4874-B421-A6D9CBDAD14B">
  <cim:IdentifiedObject.mRID>_DE88BE54-B31C-4874-B421-A6D9CBDAD14B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l50_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_BAEEC8C3-7F32-4207-9392-1E19DBB99FA2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6E4A9681-09C0-4DB8-8023-52B645EF24EF"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_48D829C3-8164-4BA3-8B40-A99CE342BD85">
  <cim:IdentifiedObject.mRID>_48D829C3-8164-4BA3-8B40-A99CE342BD85</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l50_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BAEEC8C3-7F32-4207-9392-1E19DBB99FA2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E4DEBFD0-BFCA-4EFE-B646-70669FF9D9DD"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_03DD52A1-3CB2-4DC5-9842-38A8FFE170B5">
  <cim:IdentifiedObject.mRID>_03DD52A1-3CB2-4DC5-9842-38A8FFE170B5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l50_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BAEEC8C3-7F32-4207-9392-1E19DBB99FA2"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C2660F5A-233A-4EC8-87D7-36FA9DFE8ADA"/>
</cim:Terminal>
<cim:Location rdf:ID="_6E4A9681-09C0-4DB8-8023-52B645EF24EF">
  <cim:IdentifiedObject.mRID>_6E4A9681-09C0-4DB8-8023-52B645EF24EF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l50_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C858273A-2C24-4B1F-9301-391D47EA664A">
  <cim:PositionPoint.Location rdf:resource="#_6E4A9681-09C0-4DB8-8023-52B645EF24EF"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2475</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E3EA7F5D-FFE7-4D5C-9816-6473B652E30E">
  <cim:PositionPoint.Location rdf:resource="#_6E4A9681-09C0-4DB8-8023-52B645EF24EF"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2725</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_8BFD6B95-8F7A-4241-8A05-5ED65A3D7257">
  <cim:IdentifiedObject.mRID>_8BFD6B95-8F7A-4241-8A05-5ED65A3D7257</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l51</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>152.4</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_457A19B7-4A0F-4247-9983-EE927C93A8CC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A030F9EA-C50A-4B45-96D5-FEFECF20387F"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_BB200EF5-5F50-45C2-9D0F-145F8DCB96F2">
  <cim:IdentifiedObject.mRID>_BB200EF5-5F50-45C2-9D0F-145F8DCB96F2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l51_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_8BFD6B95-8F7A-4241-8A05-5ED65A3D7257"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A030F9EA-C50A-4B45-96D5-FEFECF20387F"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_CED9EBA2-DBF0-4EA7-97A4-8786F17BC98C">
  <cim:IdentifiedObject.mRID>_CED9EBA2-DBF0-4EA7-97A4-8786F17BC98C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l51_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_8BFD6B95-8F7A-4241-8A05-5ED65A3D7257"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A030F9EA-C50A-4B45-96D5-FEFECF20387F"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_278E6BFC-9E96-4CA3-AB0C-FED6B8C6AB09">
  <cim:IdentifiedObject.mRID>_278E6BFC-9E96-4CA3-AB0C-FED6B8C6AB09</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l51_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_8BFD6B95-8F7A-4241-8A05-5ED65A3D7257"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A030F9EA-C50A-4B45-96D5-FEFECF20387F"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_A62B427A-50ED-4B29-85FB-1C1498F86686">
  <cim:IdentifiedObject.mRID>_A62B427A-50ED-4B29-85FB-1C1498F86686</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l51_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8BFD6B95-8F7A-4241-8A05-5ED65A3D7257"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C2660F5A-233A-4EC8-87D7-36FA9DFE8ADA"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_B7CDB58C-0401-4A4C-A0DD-A19BE8B552ED">
  <cim:IdentifiedObject.mRID>_B7CDB58C-0401-4A4C-A0DD-A19BE8B552ED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l51_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8BFD6B95-8F7A-4241-8A05-5ED65A3D7257"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2A03B7F7-477A-452B-BF98-5C01B0B12C49"/>
</cim:Terminal>
<cim:Location rdf:ID="_A030F9EA-C50A-4B45-96D5-FEFECF20387F">
  <cim:IdentifiedObject.mRID>_A030F9EA-C50A-4B45-96D5-FEFECF20387F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l51_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B2055502-D788-4AD1-8E32-D5E5FAC49D19">
  <cim:PositionPoint.Location rdf:resource="#_A030F9EA-C50A-4B45-96D5-FEFECF20387F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2725</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_8B52F9F8-81EC-49D7-88E5-955E93D36DE3">
  <cim:PositionPoint.Location rdf:resource="#_A030F9EA-C50A-4B45-96D5-FEFECF20387F"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3187</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3928</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_E0CE6E66-7785-4499-99A0-09A81BAD9A9C">
  <cim:IdentifiedObject.mRID>_E0CE6E66-7785-4499-99A0-09A81BAD9A9C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l52</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>60.96</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_13830941-760B-423B-BF94-C43120DA93D3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_340E79DE-3B65-437A-AC70-BD954F7BF0AD"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_5C4E77B7-DEDA-43F5-8230-1ABD6913718C">
  <cim:IdentifiedObject.mRID>_5C4E77B7-DEDA-43F5-8230-1ABD6913718C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l52_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_E0CE6E66-7785-4499-99A0-09A81BAD9A9C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_340E79DE-3B65-437A-AC70-BD954F7BF0AD"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_2443A74C-56B1-4B05-B2B7-22BDE646F014">
  <cim:IdentifiedObject.mRID>_2443A74C-56B1-4B05-B2B7-22BDE646F014</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l52_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_E0CE6E66-7785-4499-99A0-09A81BAD9A9C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_340E79DE-3B65-437A-AC70-BD954F7BF0AD"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_73477161-78CB-41F8-A28E-7D611395C3E1">
  <cim:IdentifiedObject.mRID>_73477161-78CB-41F8-A28E-7D611395C3E1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l52_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_E0CE6E66-7785-4499-99A0-09A81BAD9A9C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_340E79DE-3B65-437A-AC70-BD954F7BF0AD"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_080ECACC-E747-478C-9652-C2B57626D917">
  <cim:IdentifiedObject.mRID>_080ECACC-E747-478C-9652-C2B57626D917</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l52_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E0CE6E66-7785-4499-99A0-09A81BAD9A9C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5AA0EC57-C422-4DCF-A3E8-D27C5966F997"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_A1CA64CB-696A-4BC7-82F4-2ECFA1E556B7">
  <cim:IdentifiedObject.mRID>_A1CA64CB-696A-4BC7-82F4-2ECFA1E556B7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l52_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E0CE6E66-7785-4499-99A0-09A81BAD9A9C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_210A18A7-B646-444D-9710-22150F43C24C"/>
</cim:Terminal>
<cim:Location rdf:ID="_340E79DE-3B65-437A-AC70-BD954F7BF0AD">
  <cim:IdentifiedObject.mRID>_340E79DE-3B65-437A-AC70-BD954F7BF0AD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l52_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2D734B7A-4394-40B2-8B79-28D6F5037D3D">
  <cim:PositionPoint.Location rdf:resource="#_340E79DE-3B65-437A-AC70-BD954F7BF0AD"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_905683A5-7CF4-4061-B108-86A986523411">
  <cim:PositionPoint.Location rdf:resource="#_340E79DE-3B65-437A-AC70-BD954F7BF0AD"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_6FA2B6BE-7D23-44B6-9DDC-18FF4B5401D7">
  <cim:IdentifiedObject.mRID>_6FA2B6BE-7D23-44B6-9DDC-18FF4B5401D7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l53</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>38.1</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_13830941-760B-423B-BF94-C43120DA93D3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0AA29EB2-17AC-4E36-AC8E-47598E815FB3"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_D38E0252-C475-437E-BBCD-CAC545C2CD7F">
  <cim:IdentifiedObject.mRID>_D38E0252-C475-437E-BBCD-CAC545C2CD7F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l53_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_6FA2B6BE-7D23-44B6-9DDC-18FF4B5401D7"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0AA29EB2-17AC-4E36-AC8E-47598E815FB3"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_D3E02631-222B-4993-A4EE-3E44DFE6BBC8">
  <cim:IdentifiedObject.mRID>_D3E02631-222B-4993-A4EE-3E44DFE6BBC8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l53_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_6FA2B6BE-7D23-44B6-9DDC-18FF4B5401D7"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0AA29EB2-17AC-4E36-AC8E-47598E815FB3"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_EBCD2AD6-D16F-47A5-B586-4A843281B4D6">
  <cim:IdentifiedObject.mRID>_EBCD2AD6-D16F-47A5-B586-4A843281B4D6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l53_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_6FA2B6BE-7D23-44B6-9DDC-18FF4B5401D7"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0AA29EB2-17AC-4E36-AC8E-47598E815FB3"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_108697F4-93A9-439B-B4AD-1019198AB781">
  <cim:IdentifiedObject.mRID>_108697F4-93A9-439B-B4AD-1019198AB781</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l53_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6FA2B6BE-7D23-44B6-9DDC-18FF4B5401D7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_210A18A7-B646-444D-9710-22150F43C24C"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_5C1A13BB-21D6-438B-AF45-5765C48D9B28">
  <cim:IdentifiedObject.mRID>_5C1A13BB-21D6-438B-AF45-5765C48D9B28</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l53_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6FA2B6BE-7D23-44B6-9DDC-18FF4B5401D7"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2DBA954A-5038-4A60-BFD9-04D9222F3C88"/>
</cim:Terminal>
<cim:Location rdf:ID="_0AA29EB2-17AC-4E36-AC8E-47598E815FB3">
  <cim:IdentifiedObject.mRID>_0AA29EB2-17AC-4E36-AC8E-47598E815FB3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l53_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_EC8A344D-9514-4162-A6FF-08F71A9E01E6">
  <cim:PositionPoint.Location rdf:resource="#_0AA29EB2-17AC-4E36-AC8E-47598E815FB3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_686B18E8-817B-4D66-B2DB-29DF1E837FAF">
  <cim:PositionPoint.Location rdf:resource="#_0AA29EB2-17AC-4E36-AC8E-47598E815FB3"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_5BC8FB60-CA23-45A5-BC83-769AB6AD9ADF">
  <cim:IdentifiedObject.mRID>_5BC8FB60-CA23-45A5-BC83-769AB6AD9ADF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l54</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>83.82</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_13830941-760B-423B-BF94-C43120DA93D3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E3F94DAE-35FE-413C-B5BD-DF07EBB280E2"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_6A9BE154-05EE-47C1-B340-E6DC8EA00702">
  <cim:IdentifiedObject.mRID>_6A9BE154-05EE-47C1-B340-E6DC8EA00702</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l54_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5BC8FB60-CA23-45A5-BC83-769AB6AD9ADF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E3F94DAE-35FE-413C-B5BD-DF07EBB280E2"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_C62F1B4C-42A2-464F-8D3E-E6698985A370">
  <cim:IdentifiedObject.mRID>_C62F1B4C-42A2-464F-8D3E-E6698985A370</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l54_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5BC8FB60-CA23-45A5-BC83-769AB6AD9ADF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E3F94DAE-35FE-413C-B5BD-DF07EBB280E2"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_0947BA3D-E7BB-45EF-A9FD-99B269D99149">
  <cim:IdentifiedObject.mRID>_0947BA3D-E7BB-45EF-A9FD-99B269D99149</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l54_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5BC8FB60-CA23-45A5-BC83-769AB6AD9ADF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E3F94DAE-35FE-413C-B5BD-DF07EBB280E2"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_2CC2C42D-9001-4178-834F-17538FA7E9FC">
  <cim:IdentifiedObject.mRID>_2CC2C42D-9001-4178-834F-17538FA7E9FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l54_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5BC8FB60-CA23-45A5-BC83-769AB6AD9ADF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2DBA954A-5038-4A60-BFD9-04D9222F3C88"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_BC5A4326-05E1-4312-A3BA-1CF4C39C9487">
  <cim:IdentifiedObject.mRID>_BC5A4326-05E1-4312-A3BA-1CF4C39C9487</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l54_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5BC8FB60-CA23-45A5-BC83-769AB6AD9ADF"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A6C87F7B-C953-4E25-8222-8EC50B42ED50"/>
</cim:Terminal>
<cim:Location rdf:ID="_E3F94DAE-35FE-413C-B5BD-DF07EBB280E2">
  <cim:IdentifiedObject.mRID>_E3F94DAE-35FE-413C-B5BD-DF07EBB280E2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l54_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F45BFA06-84D2-4EEE-86A7-4DFB50DC6791">
  <cim:PositionPoint.Location rdf:resource="#_E3F94DAE-35FE-413C-B5BD-DF07EBB280E2"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_ED980B5D-9537-4DE3-BA99-95F7BC3E6931">
  <cim:PositionPoint.Location rdf:resource="#_E3F94DAE-35FE-413C-B5BD-DF07EBB280E2"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2600</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_FECCD97C-2622-41B5-9549-356064A9C7FF">
  <cim:IdentifiedObject.mRID>_FECCD97C-2622-41B5-9549-356064A9C7FF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l55</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>106.68</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_26A4D3C7-3921-48A5-9E95-B27E0282719B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_88120133-B544-4B08-B54A-6BBC78925253"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_86F75D8D-566F-448A-8A7E-574CA5E1C261">
  <cim:IdentifiedObject.mRID>_86F75D8D-566F-448A-8A7E-574CA5E1C261</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l55_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_FECCD97C-2622-41B5-9549-356064A9C7FF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_88120133-B544-4B08-B54A-6BBC78925253"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_BF1BE611-59E2-407B-8B91-B6974B59F9E7">
  <cim:IdentifiedObject.mRID>_BF1BE611-59E2-407B-8B91-B6974B59F9E7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l55_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_FECCD97C-2622-41B5-9549-356064A9C7FF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_88120133-B544-4B08-B54A-6BBC78925253"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_F4110C89-197D-4EF6-AB6B-0F42D585A6FA">
  <cim:IdentifiedObject.mRID>_F4110C89-197D-4EF6-AB6B-0F42D585A6FA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l55_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_FECCD97C-2622-41B5-9549-356064A9C7FF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_88120133-B544-4B08-B54A-6BBC78925253"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_47E5F6F0-FC83-4EA7-90F9-EB3F472F39AE">
  <cim:IdentifiedObject.mRID>_47E5F6F0-FC83-4EA7-90F9-EB3F472F39AE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l55_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FECCD97C-2622-41B5-9549-356064A9C7FF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2DBA954A-5038-4A60-BFD9-04D9222F3C88"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_EDF97758-C6E9-4049-95B4-A66311B1F037">
  <cim:IdentifiedObject.mRID>_EDF97758-C6E9-4049-95B4-A66311B1F037</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l55_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FECCD97C-2622-41B5-9549-356064A9C7FF"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7390F957-F1C9-42DE-8ABB-AB33DE98D6FA"/>
</cim:Terminal>
<cim:Location rdf:ID="_88120133-B544-4B08-B54A-6BBC78925253">
  <cim:IdentifiedObject.mRID>_88120133-B544-4B08-B54A-6BBC78925253</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l55_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_8C6509EE-A501-4964-9A21-2A1899353EE6">
  <cim:PositionPoint.Location rdf:resource="#_88120133-B544-4B08-B54A-6BBC78925253"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_8935048F-C995-4BDB-89AA-F00EB1781EE4">
  <cim:PositionPoint.Location rdf:resource="#_88120133-B544-4B08-B54A-6BBC78925253"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_7AA83C75-D250-4941-A294-55FEC75DD49D">
  <cim:IdentifiedObject.mRID>_7AA83C75-D250-4941-A294-55FEC75DD49D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l56</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>83.82</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_13830941-760B-423B-BF94-C43120DA93D3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_81AF23E0-AF25-4B1E-9EAB-93A6ADE04A90"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_1D8AE2F4-D5EF-4E48-B294-CD3AB82D9C0E">
  <cim:IdentifiedObject.mRID>_1D8AE2F4-D5EF-4E48-B294-CD3AB82D9C0E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l56_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_7AA83C75-D250-4941-A294-55FEC75DD49D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_81AF23E0-AF25-4B1E-9EAB-93A6ADE04A90"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_97EDCA1C-9047-4ED6-A63C-F4DD16B439BA">
  <cim:IdentifiedObject.mRID>_97EDCA1C-9047-4ED6-A63C-F4DD16B439BA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l56_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_7AA83C75-D250-4941-A294-55FEC75DD49D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_81AF23E0-AF25-4B1E-9EAB-93A6ADE04A90"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_7815CCE2-36C2-4B02-BA31-0FCC964785DB">
  <cim:IdentifiedObject.mRID>_7815CCE2-36C2-4B02-BA31-0FCC964785DB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l56_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_7AA83C75-D250-4941-A294-55FEC75DD49D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_81AF23E0-AF25-4B1E-9EAB-93A6ADE04A90"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_26D2593B-3651-4C37-906F-0DAF4162A164">
  <cim:IdentifiedObject.mRID>_26D2593B-3651-4C37-906F-0DAF4162A164</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l56_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7AA83C75-D250-4941-A294-55FEC75DD49D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A6C87F7B-C953-4E25-8222-8EC50B42ED50"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_26E8764B-BA7D-4C94-AF77-2CFC6A54AF16">
  <cim:IdentifiedObject.mRID>_26E8764B-BA7D-4C94-AF77-2CFC6A54AF16</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l56_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7AA83C75-D250-4941-A294-55FEC75DD49D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FA7A746F-071A-4A6F-9B14-1A175B9F90A7"/>
</cim:Terminal>
<cim:Location rdf:ID="_81AF23E0-AF25-4B1E-9EAB-93A6ADE04A90">
  <cim:IdentifiedObject.mRID>_81AF23E0-AF25-4B1E-9EAB-93A6ADE04A90</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l56_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_DAC02117-4ABC-4EA0-B2EA-67E7A6D33CC7">
  <cim:PositionPoint.Location rdf:resource="#_81AF23E0-AF25-4B1E-9EAB-93A6ADE04A90"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2600</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_6B10278A-0997-4D25-A18F-DD959C5BB053">
  <cim:PositionPoint.Location rdf:resource="#_81AF23E0-AF25-4B1E-9EAB-93A6ADE04A90"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2875</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_22677FFC-BBE8-4F50-AC6B-092A2035F41B">
  <cim:IdentifiedObject.mRID>_22677FFC-BBE8-4F50-AC6B-092A2035F41B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l57</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>76.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_E530ECD7-688C-4A91-916B-CF675E22AF01"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B00FDE69-0F27-425F-8147-AF432E2F3871"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_CB31527B-863F-496E-B24B-269B5B46A541">
  <cim:IdentifiedObject.mRID>_CB31527B-863F-496E-B24B-269B5B46A541</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l57_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_22677FFC-BBE8-4F50-AC6B-092A2035F41B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B00FDE69-0F27-425F-8147-AF432E2F3871"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_579E81E2-860D-4F96-A58B-C4EAD314AE96">
  <cim:IdentifiedObject.mRID>_579E81E2-860D-4F96-A58B-C4EAD314AE96</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l57_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_22677FFC-BBE8-4F50-AC6B-092A2035F41B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7390F957-F1C9-42DE-8ABB-AB33DE98D6FA"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_05467B3D-9B34-49A1-B2E2-215B8ABD8FF3">
  <cim:IdentifiedObject.mRID>_05467B3D-9B34-49A1-B2E2-215B8ABD8FF3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l57_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_22677FFC-BBE8-4F50-AC6B-092A2035F41B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_3272F51A-2AA7-4396-AD74-E07B817D1632"/>
</cim:Terminal>
<cim:Location rdf:ID="_B00FDE69-0F27-425F-8147-AF432E2F3871">
  <cim:IdentifiedObject.mRID>_B00FDE69-0F27-425F-8147-AF432E2F3871</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l57_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E133CF95-8D75-40BC-8CBD-D9D466EB6FAC">
  <cim:PositionPoint.Location rdf:resource="#_B00FDE69-0F27-425F-8147-AF432E2F3871"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_19E4B24D-495E-44C3-8A1E-52A518CF2210">
  <cim:PositionPoint.Location rdf:resource="#_B00FDE69-0F27-425F-8147-AF432E2F3871"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_1D9E4C9B-2326-4308-A511-DD80673F68EA">
  <cim:IdentifiedObject.mRID>_1D9E4C9B-2326-4308-A511-DD80673F68EA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l58</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>228.6</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_26A4D3C7-3921-48A5-9E95-B27E0282719B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7F78C4E4-DD05-44AD-BBEB-12CB41A84B8D"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_30E722FF-E6AE-44DB-9B90-E416D74026FC">
  <cim:IdentifiedObject.mRID>_30E722FF-E6AE-44DB-9B90-E416D74026FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l58_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_1D9E4C9B-2326-4308-A511-DD80673F68EA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7F78C4E4-DD05-44AD-BBEB-12CB41A84B8D"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_87FBB5E8-E2EB-443C-BBA2-C84018DFB82B">
  <cim:IdentifiedObject.mRID>_87FBB5E8-E2EB-443C-BBA2-C84018DFB82B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l58_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_1D9E4C9B-2326-4308-A511-DD80673F68EA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7F78C4E4-DD05-44AD-BBEB-12CB41A84B8D"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_61B903D0-9861-4664-86A9-0D4BC0A5B39E">
  <cim:IdentifiedObject.mRID>_61B903D0-9861-4664-86A9-0D4BC0A5B39E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l58_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_1D9E4C9B-2326-4308-A511-DD80673F68EA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7F78C4E4-DD05-44AD-BBEB-12CB41A84B8D"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_A254120B-2563-407F-A879-92FF2C53728C">
  <cim:IdentifiedObject.mRID>_A254120B-2563-407F-A879-92FF2C53728C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l58_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1D9E4C9B-2326-4308-A511-DD80673F68EA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7390F957-F1C9-42DE-8ABB-AB33DE98D6FA"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_531960E6-B612-4E5C-94AD-1F16D46BF8A4">
  <cim:IdentifiedObject.mRID>_531960E6-B612-4E5C-94AD-1F16D46BF8A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l58_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1D9E4C9B-2326-4308-A511-DD80673F68EA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D708B6F1-E995-4521-A336-C981DF0801F2"/>
</cim:Terminal>
<cim:Location rdf:ID="_7F78C4E4-DD05-44AD-BBEB-12CB41A84B8D">
  <cim:IdentifiedObject.mRID>_7F78C4E4-DD05-44AD-BBEB-12CB41A84B8D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l58_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2633A9BD-BADE-45E4-85CC-E90BB7EF0672">
  <cim:PositionPoint.Location rdf:resource="#_7F78C4E4-DD05-44AD-BBEB-12CB41A84B8D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_95741C07-28CD-46BD-8E58-854A48AE1530">
  <cim:PositionPoint.Location rdf:resource="#_7F78C4E4-DD05-44AD-BBEB-12CB41A84B8D"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_BDC49FCC-0A60-473B-A3FC-FA59A7274B80">
  <cim:IdentifiedObject.mRID>_BDC49FCC-0A60-473B-A3FC-FA59A7274B80</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l59</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>76.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_E530ECD7-688C-4A91-916B-CF675E22AF01"/>
  <cim:PowerSystemResource.Location rdf:resource="#_26151433-7513-493B-A3F0-379B60FE3D67"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_F9931967-1986-43D7-98FD-973E4F3C344D">
  <cim:IdentifiedObject.mRID>_F9931967-1986-43D7-98FD-973E4F3C344D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l59_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_BDC49FCC-0A60-473B-A3FC-FA59A7274B80"/>
  <cim:PowerSystemResource.Location rdf:resource="#_26151433-7513-493B-A3F0-379B60FE3D67"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_46056D7C-0ACE-4723-B30A-30809275F31D">
  <cim:IdentifiedObject.mRID>_46056D7C-0ACE-4723-B30A-30809275F31D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l59_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BDC49FCC-0A60-473B-A3FC-FA59A7274B80"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_3272F51A-2AA7-4396-AD74-E07B817D1632"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_A2D688D6-A950-485E-9A82-C047744A4398">
  <cim:IdentifiedObject.mRID>_A2D688D6-A950-485E-9A82-C047744A4398</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l59_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BDC49FCC-0A60-473B-A3FC-FA59A7274B80"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_AEDD643B-503D-4882-8E98-3893DF34A1D9"/>
</cim:Terminal>
<cim:Location rdf:ID="_26151433-7513-493B-A3F0-379B60FE3D67">
  <cim:IdentifiedObject.mRID>_26151433-7513-493B-A3F0-379B60FE3D67</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l59_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D2D58F4D-9922-4963-90F5-CC5F477B51EB">
  <cim:PositionPoint.Location rdf:resource="#_26151433-7513-493B-A3F0-379B60FE3D67"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_C324804E-0D0F-4298-B03A-CD45EB8B256F">
  <cim:PositionPoint.Location rdf:resource="#_26151433-7513-493B-A3F0-379B60FE3D67"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1825</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_ACB5EC41-F83C-4C0D-8AA9-0E96C381E467">
  <cim:IdentifiedObject.mRID>_ACB5EC41-F83C-4C0D-8AA9-0E96C381E467</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l60</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>167.64</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_0F460AD9-305D-4F14-8CCD-768562594179"/>
  <cim:PowerSystemResource.Location rdf:resource="#_904B9570-5314-4EB5-905D-4BE7BE9E9258"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_FB28B661-CA2D-4D1D-9D98-23DDD461D98F">
  <cim:IdentifiedObject.mRID>_FB28B661-CA2D-4D1D-9D98-23DDD461D98F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l60_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_ACB5EC41-F83C-4C0D-8AA9-0E96C381E467"/>
  <cim:PowerSystemResource.Location rdf:resource="#_904B9570-5314-4EB5-905D-4BE7BE9E9258"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_C69B94CB-3C0A-45DD-B025-4E7F4B9F7DA8">
  <cim:IdentifiedObject.mRID>_C69B94CB-3C0A-45DD-B025-4E7F4B9F7DA8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l60_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_ACB5EC41-F83C-4C0D-8AA9-0E96C381E467"/>
  <cim:PowerSystemResource.Location rdf:resource="#_904B9570-5314-4EB5-905D-4BE7BE9E9258"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_6556E810-AF53-485C-962A-9C5F53D0D472">
  <cim:IdentifiedObject.mRID>_6556E810-AF53-485C-962A-9C5F53D0D472</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l60_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_ACB5EC41-F83C-4C0D-8AA9-0E96C381E467"/>
  <cim:PowerSystemResource.Location rdf:resource="#_904B9570-5314-4EB5-905D-4BE7BE9E9258"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_812806AE-32E5-461A-A84C-90AF734C5DD5">
  <cim:IdentifiedObject.mRID>_812806AE-32E5-461A-A84C-90AF734C5DD5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l60_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_ACB5EC41-F83C-4C0D-8AA9-0E96C381E467"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D708B6F1-E995-4521-A336-C981DF0801F2"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_021C3D6E-F5A4-4668-8E2A-8DA86EB1E54F">
  <cim:IdentifiedObject.mRID>_021C3D6E-F5A4-4668-8E2A-8DA86EB1E54F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l60_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_ACB5EC41-F83C-4C0D-8AA9-0E96C381E467"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_97E8D8B2-CC64-4741-8F95-43EAC2448225"/>
</cim:Terminal>
<cim:Location rdf:ID="_904B9570-5314-4EB5-905D-4BE7BE9E9258">
  <cim:IdentifiedObject.mRID>_904B9570-5314-4EB5-905D-4BE7BE9E9258</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l60_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5BE1A289-7DAB-4362-861C-2C6C6861E2A9">
  <cim:PositionPoint.Location rdf:resource="#_904B9570-5314-4EB5-905D-4BE7BE9E9258"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_58D6D6A2-3D19-4C98-9515-29B0124CB9D3">
  <cim:PositionPoint.Location rdf:resource="#_904B9570-5314-4EB5-905D-4BE7BE9E9258"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_D880D1C4-A068-453E-846E-AAFA645A13F5">
  <cim:IdentifiedObject.mRID>_D880D1C4-A068-453E-846E-AAFA645A13F5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l61</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>76.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_E9EF8030-F7C1-4C40-824D-8B100C966B60"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E01EC3B6-2A33-4336-B55D-1E7EF50E43E9"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_0BBD9BD6-9C64-4356-B992-95F6043A891A">
  <cim:IdentifiedObject.mRID>_0BBD9BD6-9C64-4356-B992-95F6043A891A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l61_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D880D1C4-A068-453E-846E-AAFA645A13F5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E01EC3B6-2A33-4336-B55D-1E7EF50E43E9"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_E37A27B4-CDA4-4175-81CC-78E9E524ED59">
  <cim:IdentifiedObject.mRID>_E37A27B4-CDA4-4175-81CC-78E9E524ED59</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l61_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D880D1C4-A068-453E-846E-AAFA645A13F5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E01EC3B6-2A33-4336-B55D-1E7EF50E43E9"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_269EBA89-E42E-4997-A44F-0FA291F26860">
  <cim:IdentifiedObject.mRID>_269EBA89-E42E-4997-A44F-0FA291F26860</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l61_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D880D1C4-A068-453E-846E-AAFA645A13F5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E01EC3B6-2A33-4336-B55D-1E7EF50E43E9"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_D5F206CC-FD8E-4B2C-8451-F46E500FFF53">
  <cim:IdentifiedObject.mRID>_D5F206CC-FD8E-4B2C-8451-F46E500FFF53</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l61_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D880D1C4-A068-453E-846E-AAFA645A13F5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D708B6F1-E995-4521-A336-C981DF0801F2"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_168A9DE1-004A-4061-9FDD-A5F70B9807B7">
  <cim:IdentifiedObject.mRID>_168A9DE1-004A-4061-9FDD-A5F70B9807B7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l61_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D880D1C4-A068-453E-846E-AAFA645A13F5"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_235C12CB-A43C-445A-A61F-AA6C5AB2D8AF"/>
</cim:Terminal>
<cim:Location rdf:ID="_E01EC3B6-2A33-4336-B55D-1E7EF50E43E9">
  <cim:IdentifiedObject.mRID>_E01EC3B6-2A33-4336-B55D-1E7EF50E43E9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l61_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_BEB8D70A-3FCD-4BEB-B252-2D1E2CEDAC8D">
  <cim:PositionPoint.Location rdf:resource="#_E01EC3B6-2A33-4336-B55D-1E7EF50E43E9"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_46CB6235-B2AC-4C68-BA84-CA1F82796F28">
  <cim:PositionPoint.Location rdf:resource="#_E01EC3B6-2A33-4336-B55D-1E7EF50E43E9"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_123C0857-F690-4E8E-AADA-75E01BDE2B38">
  <cim:IdentifiedObject.mRID>_123C0857-F690-4E8E-AADA-75E01BDE2B38</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l62</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>53.34</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_E9EF8030-F7C1-4C40-824D-8B100C966B60"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9ED097EA-C39C-418A-9ECD-8F23DDE907AC"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_60303B93-9F36-4D88-AB42-7152BEA57295">
  <cim:IdentifiedObject.mRID>_60303B93-9F36-4D88-AB42-7152BEA57295</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l62_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_123C0857-F690-4E8E-AADA-75E01BDE2B38"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9ED097EA-C39C-418A-9ECD-8F23DDE907AC"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_F0B47348-3229-4D25-A026-E94A2569EBF8">
  <cim:IdentifiedObject.mRID>_F0B47348-3229-4D25-A026-E94A2569EBF8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l62_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_123C0857-F690-4E8E-AADA-75E01BDE2B38"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9ED097EA-C39C-418A-9ECD-8F23DDE907AC"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_2BBFFD14-27F1-4ACE-9BD4-78697D079843">
  <cim:IdentifiedObject.mRID>_2BBFFD14-27F1-4ACE-9BD4-78697D079843</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l62_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_123C0857-F690-4E8E-AADA-75E01BDE2B38"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9ED097EA-C39C-418A-9ECD-8F23DDE907AC"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_053B748E-4374-43BC-918B-A4D8239E10B5">
  <cim:IdentifiedObject.mRID>_053B748E-4374-43BC-918B-A4D8239E10B5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l62_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_123C0857-F690-4E8E-AADA-75E01BDE2B38"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_235C12CB-A43C-445A-A61F-AA6C5AB2D8AF"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_E67557BA-58C5-4AAE-A6B2-02EB1DF0D710">
  <cim:IdentifiedObject.mRID>_E67557BA-58C5-4AAE-A6B2-02EB1DF0D710</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l62_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_123C0857-F690-4E8E-AADA-75E01BDE2B38"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_66EC6A43-B1CB-413A-B000-7CC826C93B14"/>
</cim:Terminal>
<cim:Location rdf:ID="_9ED097EA-C39C-418A-9ECD-8F23DDE907AC">
  <cim:IdentifiedObject.mRID>_9ED097EA-C39C-418A-9ECD-8F23DDE907AC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l62_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_8B01E38D-A715-4B31-B724-906601243F94">
  <cim:PositionPoint.Location rdf:resource="#_9ED097EA-C39C-418A-9ECD-8F23DDE907AC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_FEDC10E7-9A5A-4FCB-B111-CE986B475E91">
  <cim:PositionPoint.Location rdf:resource="#_9ED097EA-C39C-418A-9ECD-8F23DDE907AC"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_AA6D4D6A-8728-498F-8C56-305E9375E89D">
  <cim:IdentifiedObject.mRID>_AA6D4D6A-8728-498F-8C56-305E9375E89D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l63</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>106.68</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_E9EF8030-F7C1-4C40-824D-8B100C966B60"/>
  <cim:PowerSystemResource.Location rdf:resource="#_22E50C4C-5A3E-427C-930D-A8AF77BA3A20"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_FDD4B349-84F9-4703-8B63-5403A905F116">
  <cim:IdentifiedObject.mRID>_FDD4B349-84F9-4703-8B63-5403A905F116</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l63_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_AA6D4D6A-8728-498F-8C56-305E9375E89D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_22E50C4C-5A3E-427C-930D-A8AF77BA3A20"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_8782DC39-65E8-4DF6-945D-F69D63206384">
  <cim:IdentifiedObject.mRID>_8782DC39-65E8-4DF6-945D-F69D63206384</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l63_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_AA6D4D6A-8728-498F-8C56-305E9375E89D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_22E50C4C-5A3E-427C-930D-A8AF77BA3A20"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_80DBBD53-66B2-479E-8C22-998ED2A4A8F3">
  <cim:IdentifiedObject.mRID>_80DBBD53-66B2-479E-8C22-998ED2A4A8F3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l63_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_AA6D4D6A-8728-498F-8C56-305E9375E89D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_22E50C4C-5A3E-427C-930D-A8AF77BA3A20"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_A9B5F15D-E1CD-4914-8ECA-7689697C82D0">
  <cim:IdentifiedObject.mRID>_A9B5F15D-E1CD-4914-8ECA-7689697C82D0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l63_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AA6D4D6A-8728-498F-8C56-305E9375E89D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_66EC6A43-B1CB-413A-B000-7CC826C93B14"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_35ACCAD2-4343-421B-8919-6E5D03AABA75">
  <cim:IdentifiedObject.mRID>_35ACCAD2-4343-421B-8919-6E5D03AABA75</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l63_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AA6D4D6A-8728-498F-8C56-305E9375E89D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_142C4B43-ED03-4B85-A0C7-4D829B770B22"/>
</cim:Terminal>
<cim:Location rdf:ID="_22E50C4C-5A3E-427C-930D-A8AF77BA3A20">
  <cim:IdentifiedObject.mRID>_22E50C4C-5A3E-427C-930D-A8AF77BA3A20</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l63_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7363B545-FEBD-4FD9-B2DD-6718A0834013">
  <cim:PositionPoint.Location rdf:resource="#_22E50C4C-5A3E-427C-930D-A8AF77BA3A20"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D37F2012-BE51-4988-9D86-49BF2A47A822">
  <cim:PositionPoint.Location rdf:resource="#_22E50C4C-5A3E-427C-930D-A8AF77BA3A20"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_DA8CD4F3-C029-4CA6-829B-5A6E08455715">
  <cim:IdentifiedObject.mRID>_DA8CD4F3-C029-4CA6-829B-5A6E08455715</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l64</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>129.54</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_E9EF8030-F7C1-4C40-824D-8B100C966B60"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C43F239C-2BB7-4FB6-9A31-97551D264907"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_2CE56417-9EFF-443A-AB28-58C037E2DF7A">
  <cim:IdentifiedObject.mRID>_2CE56417-9EFF-443A-AB28-58C037E2DF7A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l64_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_DA8CD4F3-C029-4CA6-829B-5A6E08455715"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C43F239C-2BB7-4FB6-9A31-97551D264907"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_73DD6448-0CD1-496A-BB36-A571D5816221">
