  <cim:IdentifiedObject.mRID>_73DD6448-0CD1-496A-BB36-A571D5816221</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l64_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_DA8CD4F3-C029-4CA6-829B-5A6E08455715"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C43F239C-2BB7-4FB6-9A31-97551D264907"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_408507EA-742B-421B-AFFC-9929FA5CB608">
  <cim:IdentifiedObject.mRID>_408507EA-742B-421B-AFFC-9929FA5CB608</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l64_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_DA8CD4F3-C029-4CA6-829B-5A6E08455715"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C43F239C-2BB7-4FB6-9A31-97551D264907"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_34801FF6-DE53-46CA-8E0E-06C9B24D4004">
  <cim:IdentifiedObject.mRID>_34801FF6-DE53-46CA-8E0E-06C9B24D4004</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l64_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DA8CD4F3-C029-4CA6-829B-5A6E08455715"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_142C4B43-ED03-4B85-A0C7-4D829B770B22"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_14DDFDAA-E0B1-416A-80AD-83CC4CBEE756">
  <cim:IdentifiedObject.mRID>_14DDFDAA-E0B1-416A-80AD-83CC4CBEE756</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l64_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DA8CD4F3-C029-4CA6-829B-5A6E08455715"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5326AFD7-1637-4D62-847C-0E5CE72AC3A6"/>
</cim:Terminal>
<cim:Location rdf:ID="_C43F239C-2BB7-4FB6-9A31-97551D264907">
  <cim:IdentifiedObject.mRID>_C43F239C-2BB7-4FB6-9A31-97551D264907</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l64_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7D414AC2-0D68-4A7C-9B39-57FF659EECD3">
  <cim:PositionPoint.Location rdf:resource="#_C43F239C-2BB7-4FB6-9A31-97551D264907"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_4ABCB710-9C37-4A64-AAE8-F2A094E384D0">
  <cim:PositionPoint.Location rdf:resource="#_C43F239C-2BB7-4FB6-9A31-97551D264907"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_9CB8744C-F885-4421-BD73-3BB3312EF6AA">
  <cim:IdentifiedObject.mRID>_9CB8744C-F885-4421-BD73-3BB3312EF6AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l65</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>99.06</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_E9EF8030-F7C1-4C40-824D-8B100C966B60"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0DC3A8A9-A674-4B2A-9A3D-4C1BCF1B61AB"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_0C630360-E907-4135-A3B2-7D1615C31E41">
  <cim:IdentifiedObject.mRID>_0C630360-E907-4135-A3B2-7D1615C31E41</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l65_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9CB8744C-F885-4421-BD73-3BB3312EF6AA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0DC3A8A9-A674-4B2A-9A3D-4C1BCF1B61AB"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_8E015319-A6E3-4E58-9EBF-379165F5AEDC">
  <cim:IdentifiedObject.mRID>_8E015319-A6E3-4E58-9EBF-379165F5AEDC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l65_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9CB8744C-F885-4421-BD73-3BB3312EF6AA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0DC3A8A9-A674-4B2A-9A3D-4C1BCF1B61AB"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_727A6423-6105-490F-AAE3-AEC3E7106D03">
  <cim:IdentifiedObject.mRID>_727A6423-6105-490F-AAE3-AEC3E7106D03</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l65_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9CB8744C-F885-4421-BD73-3BB3312EF6AA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0DC3A8A9-A674-4B2A-9A3D-4C1BCF1B61AB"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_EE1B0377-3201-4A23-A325-5154EBC02E7A">
  <cim:IdentifiedObject.mRID>_EE1B0377-3201-4A23-A325-5154EBC02E7A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l65_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9CB8744C-F885-4421-BD73-3BB3312EF6AA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5326AFD7-1637-4D62-847C-0E5CE72AC3A6"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_0A65692A-FBAD-453D-A63F-4A36F50A946B">
  <cim:IdentifiedObject.mRID>_0A65692A-FBAD-453D-A63F-4A36F50A946B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l65_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9CB8744C-F885-4421-BD73-3BB3312EF6AA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C865390D-A9FF-4F81-A554-983AD8EF30A9"/>
</cim:Terminal>
<cim:Location rdf:ID="_0DC3A8A9-A674-4B2A-9A3D-4C1BCF1B61AB">
  <cim:IdentifiedObject.mRID>_0DC3A8A9-A674-4B2A-9A3D-4C1BCF1B61AB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l65_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_788144A6-F54A-4299-A2B3-41D52CA4015E">
  <cim:PositionPoint.Location rdf:resource="#_0DC3A8A9-A674-4B2A-9A3D-4C1BCF1B61AB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_8C800E56-9D05-440F-AEEF-AAA2F4BBD938">
  <cim:PositionPoint.Location rdf:resource="#_0DC3A8A9-A674-4B2A-9A3D-4C1BCF1B61AB"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_C54FE1DC-1E6C-4471-88C7-E3C4154A4DC4">
  <cim:IdentifiedObject.mRID>_C54FE1DC-1E6C-4471-88C7-E3C4154A4DC4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l66</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>60.96</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_164FAC12-B646-4F9B-805F-D66503D36E7D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_124AE648-5088-43F7-AB76-5FE92D2DCDD7"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_3C72FB61-95D0-4933-AFDD-83622A38E081">
  <cim:IdentifiedObject.mRID>_3C72FB61-95D0-4933-AFDD-83622A38E081</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l66_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C54FE1DC-1E6C-4471-88C7-E3C4154A4DC4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_124AE648-5088-43F7-AB76-5FE92D2DCDD7"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_25A4B9CA-8540-4799-A146-64D4685FF614">
  <cim:IdentifiedObject.mRID>_25A4B9CA-8540-4799-A146-64D4685FF614</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l66_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C54FE1DC-1E6C-4471-88C7-E3C4154A4DC4"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_194E6865-F7BB-4B72-B9D3-8B612A693CD8"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_7A20CCEA-300A-4206-BE89-1ACB6284EC0F">
  <cim:IdentifiedObject.mRID>_7A20CCEA-300A-4206-BE89-1ACB6284EC0F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l66_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C54FE1DC-1E6C-4471-88C7-E3C4154A4DC4"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E0784167-8B2F-4980-B47B-6153945B7706"/>
</cim:Terminal>
<cim:Location rdf:ID="_124AE648-5088-43F7-AB76-5FE92D2DCDD7">
  <cim:IdentifiedObject.mRID>_124AE648-5088-43F7-AB76-5FE92D2DCDD7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l66_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_56F2E9F5-1FC3-47E1-98D6-204B6F2944C7">
  <cim:PositionPoint.Location rdf:resource="#_124AE648-5088-43F7-AB76-5FE92D2DCDD7"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_6916C936-23FF-4737-9B68-1946BB5AD028">
  <cim:PositionPoint.Location rdf:resource="#_124AE648-5088-43F7-AB76-5FE92D2DCDD7"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3725</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_962F5992-1314-4294-A27F-42AED80EAC35">
  <cim:IdentifiedObject.mRID>_962F5992-1314-4294-A27F-42AED80EAC35</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l67</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>83.82</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_26A4D3C7-3921-48A5-9E95-B27E0282719B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7C2B4DF3-AB82-4B38-9657-2E4160055908"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_646B4F45-5765-467E-8463-8AF525E98F18">
  <cim:IdentifiedObject.mRID>_646B4F45-5765-467E-8463-8AF525E98F18</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l67_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_962F5992-1314-4294-A27F-42AED80EAC35"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7C2B4DF3-AB82-4B38-9657-2E4160055908"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_CE33EAC1-57D0-44DF-BBD2-EC60DEF06BB0">
  <cim:IdentifiedObject.mRID>_CE33EAC1-57D0-44DF-BBD2-EC60DEF06BB0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l67_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_962F5992-1314-4294-A27F-42AED80EAC35"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7C2B4DF3-AB82-4B38-9657-2E4160055908"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_D6ADDAB4-B218-414D-BBA5-A2165E36A2C6">
  <cim:IdentifiedObject.mRID>_D6ADDAB4-B218-414D-BBA5-A2165E36A2C6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l67_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_962F5992-1314-4294-A27F-42AED80EAC35"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7C2B4DF3-AB82-4B38-9657-2E4160055908"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_261E052A-DD70-4385-B448-4CA491A2B610">
  <cim:IdentifiedObject.mRID>_261E052A-DD70-4385-B448-4CA491A2B610</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l67_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_962F5992-1314-4294-A27F-42AED80EAC35"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_194E6865-F7BB-4B72-B9D3-8B612A693CD8"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_43DC529A-8150-42DF-83E3-0F96B7563548">
  <cim:IdentifiedObject.mRID>_43DC529A-8150-42DF-83E3-0F96B7563548</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l67_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_962F5992-1314-4294-A27F-42AED80EAC35"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_83BC93E4-2B3F-496A-B896-A03CC9A05419"/>
</cim:Terminal>
<cim:Location rdf:ID="_7C2B4DF3-AB82-4B38-9657-2E4160055908">
  <cim:IdentifiedObject.mRID>_7C2B4DF3-AB82-4B38-9657-2E4160055908</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l67_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_81D60245-092E-4DAF-9382-5E98518A5810">
  <cim:PositionPoint.Location rdf:resource="#_7C2B4DF3-AB82-4B38-9657-2E4160055908"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_71C6ED4C-1A02-4C9E-AB9E-260457B281FF">
  <cim:PositionPoint.Location rdf:resource="#_7C2B4DF3-AB82-4B38-9657-2E4160055908"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_A11B3FF8-0EBE-4048-838F-148D6461C636">
  <cim:IdentifiedObject.mRID>_A11B3FF8-0EBE-4048-838F-148D6461C636</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l68</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>76.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_26A4D3C7-3921-48A5-9E95-B27E0282719B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0788A3DC-D0E2-4EED-BFF0-1D1F14242D56"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_79460F55-65C2-4BDB-ACC7-A14AC86381B8">
  <cim:IdentifiedObject.mRID>_79460F55-65C2-4BDB-ACC7-A14AC86381B8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l68_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_A11B3FF8-0EBE-4048-838F-148D6461C636"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0788A3DC-D0E2-4EED-BFF0-1D1F14242D56"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_CDB15F37-AF8E-49F6-A862-6E5778D665FB">
  <cim:IdentifiedObject.mRID>_CDB15F37-AF8E-49F6-A862-6E5778D665FB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l68_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_A11B3FF8-0EBE-4048-838F-148D6461C636"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0788A3DC-D0E2-4EED-BFF0-1D1F14242D56"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_8200D7FA-EDB9-43B1-9695-9BACD56814FB">
  <cim:IdentifiedObject.mRID>_8200D7FA-EDB9-43B1-9695-9BACD56814FB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l68_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_A11B3FF8-0EBE-4048-838F-148D6461C636"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0788A3DC-D0E2-4EED-BFF0-1D1F14242D56"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_72CC9D9C-D8CE-48FB-B339-A099157CA28A">
  <cim:IdentifiedObject.mRID>_72CC9D9C-D8CE-48FB-B339-A099157CA28A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l68_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A11B3FF8-0EBE-4048-838F-148D6461C636"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_194E6865-F7BB-4B72-B9D3-8B612A693CD8"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_A01F28C1-D77A-4F00-9087-C54B2225EB2B">
  <cim:IdentifiedObject.mRID>_A01F28C1-D77A-4F00-9087-C54B2225EB2B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l68_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A11B3FF8-0EBE-4048-838F-148D6461C636"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_40479B20-3C7A-47D6-B601-07A01BC7038D"/>
</cim:Terminal>
<cim:Location rdf:ID="_0788A3DC-D0E2-4EED-BFF0-1D1F14242D56">
  <cim:IdentifiedObject.mRID>_0788A3DC-D0E2-4EED-BFF0-1D1F14242D56</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l68_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_AC0B0D10-DDBB-4FFA-85A7-5988BA8702A1">
  <cim:PositionPoint.Location rdf:resource="#_0788A3DC-D0E2-4EED-BFF0-1D1F14242D56"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_9C84237F-EA7A-4DD2-9DEC-1518C224B7F3">
  <cim:PositionPoint.Location rdf:resource="#_0788A3DC-D0E2-4EED-BFF0-1D1F14242D56"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_B9586677-2DF0-47F4-B9B7-BC12FB6C7CF7">
  <cim:IdentifiedObject.mRID>_B9586677-2DF0-47F4-B9B7-BC12FB6C7CF7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l69</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>83.82</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_164FAC12-B646-4F9B-805F-D66503D36E7D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5F090FA7-B46E-4C2C-9BF1-70876F9F2988"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_B33069F2-4EA3-4567-AD37-756FDD523E98">
  <cim:IdentifiedObject.mRID>_B33069F2-4EA3-4567-AD37-756FDD523E98</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l69_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B9586677-2DF0-47F4-B9B7-BC12FB6C7CF7"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5F090FA7-B46E-4C2C-9BF1-70876F9F2988"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_71EEC0E1-74E5-42A0-9BE5-CF3929530525">
  <cim:IdentifiedObject.mRID>_71EEC0E1-74E5-42A0-9BE5-CF3929530525</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l69_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B9586677-2DF0-47F4-B9B7-BC12FB6C7CF7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E0784167-8B2F-4980-B47B-6153945B7706"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_6D511C8D-34DE-41F4-8C3E-4257D88F935E">
  <cim:IdentifiedObject.mRID>_6D511C8D-34DE-41F4-8C3E-4257D88F935E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l69_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B9586677-2DF0-47F4-B9B7-BC12FB6C7CF7"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0DFD1BD2-A87D-4C51-B3CB-B33C060208B2"/>
</cim:Terminal>
<cim:Location rdf:ID="_5F090FA7-B46E-4C2C-9BF1-70876F9F2988">
  <cim:IdentifiedObject.mRID>_5F090FA7-B46E-4C2C-9BF1-70876F9F2988</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l69_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_BD5B00B8-4E3F-41A9-89AB-12E9DDFDA327">
  <cim:PositionPoint.Location rdf:resource="#_5F090FA7-B46E-4C2C-9BF1-70876F9F2988"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3725</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_380861E5-48EC-4F0B-8D92-80EBB1DD5D7C">
  <cim:PositionPoint.Location rdf:resource="#_5F090FA7-B46E-4C2C-9BF1-70876F9F2988"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_5E4FEDF7-F366-4D1E-AE9D-A5E919E232EA">
  <cim:IdentifiedObject.mRID>_5E4FEDF7-F366-4D1E-AE9D-A5E919E232EA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l70</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>99.06</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_164FAC12-B646-4F9B-805F-D66503D36E7D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_71D369DC-581F-46B7-B286-37CFEAD2707B"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_A5AAAD60-D902-4890-9C2A-7DB5026BFEA5">
  <cim:IdentifiedObject.mRID>_A5AAAD60-D902-4890-9C2A-7DB5026BFEA5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l70_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5E4FEDF7-F366-4D1E-AE9D-A5E919E232EA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_71D369DC-581F-46B7-B286-37CFEAD2707B"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_91288D68-8952-45B3-85A6-7ADCE2DB6934">
  <cim:IdentifiedObject.mRID>_91288D68-8952-45B3-85A6-7ADCE2DB6934</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l70_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5E4FEDF7-F366-4D1E-AE9D-A5E919E232EA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0DFD1BD2-A87D-4C51-B3CB-B33C060208B2"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_D8D015DF-0A46-4A20-8B57-428B493792E8">
  <cim:IdentifiedObject.mRID>_D8D015DF-0A46-4A20-8B57-428B493792E8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l70_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5E4FEDF7-F366-4D1E-AE9D-A5E919E232EA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F585DD06-417E-4F22-B108-1E31B5045516"/>
</cim:Terminal>
<cim:Location rdf:ID="_71D369DC-581F-46B7-B286-37CFEAD2707B">
  <cim:IdentifiedObject.mRID>_71D369DC-581F-46B7-B286-37CFEAD2707B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l70_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_0647FDE5-8CA7-425C-A26D-7302E5D8A088">
  <cim:PositionPoint.Location rdf:resource="#_71D369DC-581F-46B7-B286-37CFEAD2707B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_8EB11FD8-D46C-4542-8522-EBA5B8803C1A">
  <cim:PositionPoint.Location rdf:resource="#_71D369DC-581F-46B7-B286-37CFEAD2707B"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_D1F3E6E1-D044-4FE5-992D-553E073FEA80">
  <cim:IdentifiedObject.mRID>_D1F3E6E1-D044-4FE5-992D-553E073FEA80</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l71</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>83.82</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_164FAC12-B646-4F9B-805F-D66503D36E7D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A9D8CA0E-CF4D-4271-A5F0-CAF5B44B1422"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_9800878C-E515-4E99-B51F-27E3CBB907C6">
  <cim:IdentifiedObject.mRID>_9800878C-E515-4E99-B51F-27E3CBB907C6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l71_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D1F3E6E1-D044-4FE5-992D-553E073FEA80"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A9D8CA0E-CF4D-4271-A5F0-CAF5B44B1422"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_20076B1F-EC21-43D3-9AB4-18064910AC4A">
  <cim:IdentifiedObject.mRID>_20076B1F-EC21-43D3-9AB4-18064910AC4A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l71_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D1F3E6E1-D044-4FE5-992D-553E073FEA80"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F585DD06-417E-4F22-B108-1E31B5045516"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_81825C4E-5334-474C-8E71-709ABE93CA44">
  <cim:IdentifiedObject.mRID>_81825C4E-5334-474C-8E71-709ABE93CA44</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l71_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D1F3E6E1-D044-4FE5-992D-553E073FEA80"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D8281E5E-7A7B-4883-8166-81923519E995"/>
</cim:Terminal>
<cim:Location rdf:ID="_A9D8CA0E-CF4D-4271-A5F0-CAF5B44B1422">
  <cim:IdentifiedObject.mRID>_A9D8CA0E-CF4D-4271-A5F0-CAF5B44B1422</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l71_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D1FACC9D-A5E2-4C0E-94D0-B559AACA9E66">
  <cim:PositionPoint.Location rdf:resource="#_A9D8CA0E-CF4D-4271-A5F0-CAF5B44B1422"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_29DD758C-7038-42B3-B369-FD916E53EC19">
  <cim:PositionPoint.Location rdf:resource="#_A9D8CA0E-CF4D-4271-A5F0-CAF5B44B1422"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4600</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_963E65D1-7AF2-4FE5-BB55-C8570EFE6292">
  <cim:IdentifiedObject.mRID>_963E65D1-7AF2-4FE5-BB55-C8570EFE6292</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l72</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>83.82</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DF5B7C62-CB9D-47E4-B5E6-7D78016B92A5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F422950F-81F1-4832-A23A-5AAAA1C5DD55"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_7A24DD1A-F41F-449E-9F3D-3A3161602BB8">
  <cim:IdentifiedObject.mRID>_7A24DD1A-F41F-449E-9F3D-3A3161602BB8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l72_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_963E65D1-7AF2-4FE5-BB55-C8570EFE6292"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F422950F-81F1-4832-A23A-5AAAA1C5DD55"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_23657DA5-D694-4825-97C4-80A81A1A4C7A">
  <cim:IdentifiedObject.mRID>_23657DA5-D694-4825-97C4-80A81A1A4C7A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l72_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_963E65D1-7AF2-4FE5-BB55-C8570EFE6292"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_83BC93E4-2B3F-496A-B896-A03CC9A05419"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_246CA8F5-ADAC-493F-9B57-DB2AE9962E32">
  <cim:IdentifiedObject.mRID>_246CA8F5-ADAC-493F-9B57-DB2AE9962E32</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l72_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_963E65D1-7AF2-4FE5-BB55-C8570EFE6292"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_78437A64-98A9-49FC-9BE1-534835A13FCD"/>
</cim:Terminal>
<cim:Location rdf:ID="_F422950F-81F1-4832-A23A-5AAAA1C5DD55">
  <cim:IdentifiedObject.mRID>_F422950F-81F1-4832-A23A-5AAAA1C5DD55</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l72_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4EA9ADB2-EC06-48A9-A5FE-D3019158E303">
  <cim:PositionPoint.Location rdf:resource="#_F422950F-81F1-4832-A23A-5AAAA1C5DD55"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_64E72742-BF89-446C-A4F9-2E6229DFAF80">
  <cim:PositionPoint.Location rdf:resource="#_F422950F-81F1-4832-A23A-5AAAA1C5DD55"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3800</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_9C1D1103-4418-42FC-92E0-2FEA6DC4652F">
  <cim:IdentifiedObject.mRID>_9C1D1103-4418-42FC-92E0-2FEA6DC4652F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l73</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>60.96</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_26A4D3C7-3921-48A5-9E95-B27E0282719B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3DA3359D-CD8E-42BA-ABCE-DE8CBECD1928"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_492E9EA0-3FB2-4167-9D34-19FD2821FA89">
  <cim:IdentifiedObject.mRID>_492E9EA0-3FB2-4167-9D34-19FD2821FA89</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l73_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9C1D1103-4418-42FC-92E0-2FEA6DC4652F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3DA3359D-CD8E-42BA-ABCE-DE8CBECD1928"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_CC1C9B02-F4E7-43BB-99AB-DB6CA67266A8">
  <cim:IdentifiedObject.mRID>_CC1C9B02-F4E7-43BB-99AB-DB6CA67266A8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l73_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9C1D1103-4418-42FC-92E0-2FEA6DC4652F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3DA3359D-CD8E-42BA-ABCE-DE8CBECD1928"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_B6D99D4A-7D90-4DA1-B238-832C9E346393">
  <cim:IdentifiedObject.mRID>_B6D99D4A-7D90-4DA1-B238-832C9E346393</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l73_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9C1D1103-4418-42FC-92E0-2FEA6DC4652F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3DA3359D-CD8E-42BA-ABCE-DE8CBECD1928"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_12B04CCB-9B84-49EC-8F77-2B55CE03DB8A">
  <cim:IdentifiedObject.mRID>_12B04CCB-9B84-49EC-8F77-2B55CE03DB8A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l73_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9C1D1103-4418-42FC-92E0-2FEA6DC4652F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_83BC93E4-2B3F-496A-B896-A03CC9A05419"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_7C87C562-E059-47A0-B9F4-B198BD748A25">
  <cim:IdentifiedObject.mRID>_7C87C562-E059-47A0-B9F4-B198BD748A25</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l73_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9C1D1103-4418-42FC-92E0-2FEA6DC4652F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8FD1B338-EDD9-40F7-8D76-AA067DA7D093"/>
</cim:Terminal>
<cim:Location rdf:ID="_3DA3359D-CD8E-42BA-ABCE-DE8CBECD1928">
  <cim:IdentifiedObject.mRID>_3DA3359D-CD8E-42BA-ABCE-DE8CBECD1928</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l73_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5A1FEAFC-316E-47F4-B126-B747879F1545">
  <cim:PositionPoint.Location rdf:resource="#_3DA3359D-CD8E-42BA-ABCE-DE8CBECD1928"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_89E2BA48-258A-4D1A-8408-DF20D1C2F03B">
  <cim:PositionPoint.Location rdf:resource="#_3DA3359D-CD8E-42BA-ABCE-DE8CBECD1928"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_3344B525-E37F-4EC5-A08C-EA6570051904">
  <cim:IdentifiedObject.mRID>_3344B525-E37F-4EC5-A08C-EA6570051904</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l74</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>106.68</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DF5B7C62-CB9D-47E4-B5E6-7D78016B92A5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C098DDD0-2754-49FB-9E8C-EA78D0C6CF11"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_127F4103-D26A-4A9E-B4A7-5B04214E18FA">
  <cim:IdentifiedObject.mRID>_127F4103-D26A-4A9E-B4A7-5B04214E18FA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l74_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_3344B525-E37F-4EC5-A08C-EA6570051904"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C098DDD0-2754-49FB-9E8C-EA78D0C6CF11"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_ED49CD66-2502-4DD2-8DB5-2E0502A4D458">
  <cim:IdentifiedObject.mRID>_ED49CD66-2502-4DD2-8DB5-2E0502A4D458</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l74_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3344B525-E37F-4EC5-A08C-EA6570051904"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_78437A64-98A9-49FC-9BE1-534835A13FCD"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_7412D342-ECC2-4BA3-A6B3-11B25F2945F7">
  <cim:IdentifiedObject.mRID>_7412D342-ECC2-4BA3-A6B3-11B25F2945F7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l74_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3344B525-E37F-4EC5-A08C-EA6570051904"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D265E12B-7A07-414E-B8DE-0EE42A82D991"/>
</cim:Terminal>
<cim:Location rdf:ID="_C098DDD0-2754-49FB-9E8C-EA78D0C6CF11">
  <cim:IdentifiedObject.mRID>_C098DDD0-2754-49FB-9E8C-EA78D0C6CF11</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l74_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2B48D042-5615-4253-B596-24FB31B611FA">
  <cim:PositionPoint.Location rdf:resource="#_C098DDD0-2754-49FB-9E8C-EA78D0C6CF11"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3800</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_CFF06D28-9AEB-4D97-B8D9-8912838E46D6">
  <cim:PositionPoint.Location rdf:resource="#_C098DDD0-2754-49FB-9E8C-EA78D0C6CF11"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_DF4F6640-316F-4EF0-B814-AC30E249B5BD">
  <cim:IdentifiedObject.mRID>_DF4F6640-316F-4EF0-B814-AC30E249B5BD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l75</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>121.92</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DF5B7C62-CB9D-47E4-B5E6-7D78016B92A5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5BC7ABF8-AE6D-4A87-B15B-44641483878C"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_7F40C4A7-EB8B-4F07-B9A3-FEAD63657C57">
  <cim:IdentifiedObject.mRID>_7F40C4A7-EB8B-4F07-B9A3-FEAD63657C57</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l75_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_DF4F6640-316F-4EF0-B814-AC30E249B5BD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5BC7ABF8-AE6D-4A87-B15B-44641483878C"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_86F82E95-54A5-4818-84F3-E6CFD26795FA">
  <cim:IdentifiedObject.mRID>_86F82E95-54A5-4818-84F3-E6CFD26795FA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l75_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DF4F6640-316F-4EF0-B814-AC30E249B5BD"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D265E12B-7A07-414E-B8DE-0EE42A82D991"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_1E6C31AC-88F7-452C-A46D-9CA488B736C3">
  <cim:IdentifiedObject.mRID>_1E6C31AC-88F7-452C-A46D-9CA488B736C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l75_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DF4F6640-316F-4EF0-B814-AC30E249B5BD"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_77F63B0B-4B8D-4B55-BAE7-E4DB3B4B1925"/>
</cim:Terminal>
<cim:Location rdf:ID="_5BC7ABF8-AE6D-4A87-B15B-44641483878C">
  <cim:IdentifiedObject.mRID>_5BC7ABF8-AE6D-4A87-B15B-44641483878C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l75_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_84D0E04F-314C-4126-A9B6-7F4A8C49BCDE">
  <cim:PositionPoint.Location rdf:resource="#_5BC7ABF8-AE6D-4A87-B15B-44641483878C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_AA042BE8-0D86-462C-91C9-284B245C86C1">
  <cim:PositionPoint.Location rdf:resource="#_5BC7ABF8-AE6D-4A87-B15B-44641483878C"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4550</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_3D0016A3-3263-4610-B23F-D2A15E698233">
  <cim:IdentifiedObject.mRID>_3D0016A3-3263-4610-B23F-D2A15E698233</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l76</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>121.92</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_5EB9251D-7642-426A-9C7D-1CEF37E4DA1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B83A4E94-E8E1-417C-9A1A-1A18828FB9D9"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_6B08FEB7-914C-4718-B1B4-AE6CADABF060">
  <cim:IdentifiedObject.mRID>_6B08FEB7-914C-4718-B1B4-AE6CADABF060</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l76_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_3D0016A3-3263-4610-B23F-D2A15E698233"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B83A4E94-E8E1-417C-9A1A-1A18828FB9D9"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_62BF104D-7604-4F34-A678-8820F19F2512">
  <cim:IdentifiedObject.mRID>_62BF104D-7604-4F34-A678-8820F19F2512</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l76_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_3D0016A3-3263-4610-B23F-D2A15E698233"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B83A4E94-E8E1-417C-9A1A-1A18828FB9D9"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_C10F0B20-6652-48CA-B11C-4AA89A1D7D9F">
  <cim:IdentifiedObject.mRID>_C10F0B20-6652-48CA-B11C-4AA89A1D7D9F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l76_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_3D0016A3-3263-4610-B23F-D2A15E698233"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B83A4E94-E8E1-417C-9A1A-1A18828FB9D9"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_8AB3088E-0CD9-4BCB-8264-51854B348364">
  <cim:IdentifiedObject.mRID>_8AB3088E-0CD9-4BCB-8264-51854B348364</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l76_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3D0016A3-3263-4610-B23F-D2A15E698233"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8FD1B338-EDD9-40F7-8D76-AA067DA7D093"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_B338A63E-C9B6-4438-A5B6-26B34B4258F9">
  <cim:IdentifiedObject.mRID>_B338A63E-C9B6-4438-A5B6-26B34B4258F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l76_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3D0016A3-3263-4610-B23F-D2A15E698233"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_4568A6FC-F195-448C-9467-F3DE9D325EFB"/>
</cim:Terminal>
<cim:Location rdf:ID="_B83A4E94-E8E1-417C-9A1A-1A18828FB9D9">
  <cim:IdentifiedObject.mRID>_B83A4E94-E8E1-417C-9A1A-1A18828FB9D9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l76_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C3248E14-72EA-436E-9B0D-67E023156B87">
  <cim:PositionPoint.Location rdf:resource="#_B83A4E94-E8E1-417C-9A1A-1A18828FB9D9"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_4C9DEAF2-92E2-4250-8D6D-04EF14680B9A">
  <cim:PositionPoint.Location rdf:resource="#_B83A4E94-E8E1-417C-9A1A-1A18828FB9D9"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3925</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_58E9500C-A826-4173-AF6D-277EB8BF202E">
  <cim:IdentifiedObject.mRID>_58E9500C-A826-4173-AF6D-277EB8BF202E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l77</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>213.36</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_26A4D3C7-3921-48A5-9E95-B27E0282719B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_45C601EF-3490-43CA-B9B0-8E79958C45C3"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_822149BF-88ED-43AC-B12E-375B428D18A1">
  <cim:IdentifiedObject.mRID>_822149BF-88ED-43AC-B12E-375B428D18A1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l77_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_58E9500C-A826-4173-AF6D-277EB8BF202E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_45C601EF-3490-43CA-B9B0-8E79958C45C3"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_5277F27D-2FFA-4137-896D-A0F6F59932F2">
  <cim:IdentifiedObject.mRID>_5277F27D-2FFA-4137-896D-A0F6F59932F2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l77_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_58E9500C-A826-4173-AF6D-277EB8BF202E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_45C601EF-3490-43CA-B9B0-8E79958C45C3"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_0EE2C63C-89D6-4822-B90D-718CF62DE4E5">
  <cim:IdentifiedObject.mRID>_0EE2C63C-89D6-4822-B90D-718CF62DE4E5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l77_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_58E9500C-A826-4173-AF6D-277EB8BF202E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_45C601EF-3490-43CA-B9B0-8E79958C45C3"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_211CC53F-5667-43F6-8A03-A6225FD3DE88">
  <cim:IdentifiedObject.mRID>_211CC53F-5667-43F6-8A03-A6225FD3DE88</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l77_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_58E9500C-A826-4173-AF6D-277EB8BF202E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8FD1B338-EDD9-40F7-8D76-AA067DA7D093"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_F42DDE96-EF76-49A5-8AC7-7E0D4F6D60C0">
  <cim:IdentifiedObject.mRID>_F42DDE96-EF76-49A5-8AC7-7E0D4F6D60C0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l77_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_58E9500C-A826-4173-AF6D-277EB8BF202E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_EE585DFE-B816-4EC0-80B6-2B01AFA3A268"/>
</cim:Terminal>
<cim:Location rdf:ID="_45C601EF-3490-43CA-B9B0-8E79958C45C3">
  <cim:IdentifiedObject.mRID>_45C601EF-3490-43CA-B9B0-8E79958C45C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l77_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_66E67B52-87BA-4511-9422-113A31D72D90">
  <cim:PositionPoint.Location rdf:resource="#_45C601EF-3490-43CA-B9B0-8E79958C45C3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_1ECC32CE-76E9-4A98-9433-9ABCEF66DD42">
  <cim:PositionPoint.Location rdf:resource="#_45C601EF-3490-43CA-B9B0-8E79958C45C3"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3255</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_0B3A1CDD-D826-4D94-B7E1-751E0A0BB62B">
  <cim:IdentifiedObject.mRID>_0B3A1CDD-D826-4D94-B7E1-751E0A0BB62B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l78</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>30.48</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_5EB9251D-7642-426A-9C7D-1CEF37E4DA1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FFFE411B-BAB5-4FC6-A6CB-40AD5208B91D"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_8140B379-0767-48F2-AE9F-24C33C00025C">
  <cim:IdentifiedObject.mRID>_8140B379-0767-48F2-AE9F-24C33C00025C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l78_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_0B3A1CDD-D826-4D94-B7E1-751E0A0BB62B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FFFE411B-BAB5-4FC6-A6CB-40AD5208B91D"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_5CD406FE-2682-40BC-9710-6AF76B384223">
  <cim:IdentifiedObject.mRID>_5CD406FE-2682-40BC-9710-6AF76B384223</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l78_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_0B3A1CDD-D826-4D94-B7E1-751E0A0BB62B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FFFE411B-BAB5-4FC6-A6CB-40AD5208B91D"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_9512FAA9-BE7D-4DD2-9C57-5365334657BE">
  <cim:IdentifiedObject.mRID>_9512FAA9-BE7D-4DD2-9C57-5365334657BE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l78_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_0B3A1CDD-D826-4D94-B7E1-751E0A0BB62B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FFFE411B-BAB5-4FC6-A6CB-40AD5208B91D"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_F0541D92-E16B-426A-9D13-067AF2BC29C6">
  <cim:IdentifiedObject.mRID>_F0541D92-E16B-426A-9D13-067AF2BC29C6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l78_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0B3A1CDD-D826-4D94-B7E1-751E0A0BB62B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_4568A6FC-F195-448C-9467-F3DE9D325EFB"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_186A9DA2-54A7-4662-A92D-7C5A63EDFFD8">
  <cim:IdentifiedObject.mRID>_186A9DA2-54A7-4662-A92D-7C5A63EDFFD8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l78_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0B3A1CDD-D826-4D94-B7E1-751E0A0BB62B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_33EBF082-5A6C-4EFF-92A3-609060B2B702"/>
</cim:Terminal>
<cim:Location rdf:ID="_FFFE411B-BAB5-4FC6-A6CB-40AD5208B91D">
  <cim:IdentifiedObject.mRID>_FFFE411B-BAB5-4FC6-A6CB-40AD5208B91D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l78_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_6F5134C8-194A-451E-A2DD-2805942ED68C">
  <cim:PositionPoint.Location rdf:resource="#_FFFE411B-BAB5-4FC6-A6CB-40AD5208B91D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3925</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_5E6E9664-4443-4F8C-813B-227253F84153">
  <cim:PositionPoint.Location rdf:resource="#_FFFE411B-BAB5-4FC6-A6CB-40AD5208B91D"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_5ACDE2FE-CCA4-4ADC-B4F4-31F13B0F6D55">
  <cim:IdentifiedObject.mRID>_5ACDE2FE-CCA4-4ADC-B4F4-31F13B0F6D55</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l79</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>68.58</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_5EB9251D-7642-426A-9C7D-1CEF37E4DA1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8F482D6C-EE3D-4D81-8342-1BAE57C7B542"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_4DFC118A-65F9-4B96-AECA-1DD83C993635">
  <cim:IdentifiedObject.mRID>_4DFC118A-65F9-4B96-AECA-1DD83C993635</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l79_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5ACDE2FE-CCA4-4ADC-B4F4-31F13B0F6D55"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8F482D6C-EE3D-4D81-8342-1BAE57C7B542"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_4C1B1769-FB4B-4B99-A23F-99827B113699">
  <cim:IdentifiedObject.mRID>_4C1B1769-FB4B-4B99-A23F-99827B113699</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l79_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5ACDE2FE-CCA4-4ADC-B4F4-31F13B0F6D55"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8F482D6C-EE3D-4D81-8342-1BAE57C7B542"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_990F3177-FE7A-4720-8416-D869575507D0">
  <cim:IdentifiedObject.mRID>_990F3177-FE7A-4720-8416-D869575507D0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l79_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5ACDE2FE-CCA4-4ADC-B4F4-31F13B0F6D55"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8F482D6C-EE3D-4D81-8342-1BAE57C7B542"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_C70D8F71-8127-4288-BE5B-F153E8560F41">
  <cim:IdentifiedObject.mRID>_C70D8F71-8127-4288-BE5B-F153E8560F41</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l79_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5ACDE2FE-CCA4-4ADC-B4F4-31F13B0F6D55"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_33EBF082-5A6C-4EFF-92A3-609060B2B702"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_683EC283-1CD6-4B0E-ABE4-881CFBDD23A8">
  <cim:IdentifiedObject.mRID>_683EC283-1CD6-4B0E-ABE4-881CFBDD23A8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l79_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5ACDE2FE-CCA4-4ADC-B4F4-31F13B0F6D55"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1B9B4C53-EA0E-49C3-A9F0-C47F8EC973B6"/>
</cim:Terminal>
<cim:Location rdf:ID="_8F482D6C-EE3D-4D81-8342-1BAE57C7B542">
  <cim:IdentifiedObject.mRID>_8F482D6C-EE3D-4D81-8342-1BAE57C7B542</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l79_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_AD90AAE2-DCE0-4372-86AE-1EFC9263B348">
  <cim:PositionPoint.Location rdf:resource="#_8F482D6C-EE3D-4D81-8342-1BAE57C7B542"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B6157442-7FB1-475E-9922-0A32C5C3D63F">
  <cim:PositionPoint.Location rdf:resource="#_8F482D6C-EE3D-4D81-8342-1BAE57C7B542"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_53545931-D7D8-4400-B22A-6E5AD8C2F979">
  <cim:IdentifiedObject.mRID>_53545931-D7D8-4400-B22A-6E5AD8C2F979</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l80</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>144.78</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_5EB9251D-7642-426A-9C7D-1CEF37E4DA1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_AE7FE42C-0365-41E2-B71E-7E28AB0ECE60"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_073512B8-C2B8-4FD4-A4ED-BB3101819A2E">
  <cim:IdentifiedObject.mRID>_073512B8-C2B8-4FD4-A4ED-BB3101819A2E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l80_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_53545931-D7D8-4400-B22A-6E5AD8C2F979"/>
  <cim:PowerSystemResource.Location rdf:resource="#_AE7FE42C-0365-41E2-B71E-7E28AB0ECE60"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_0F3F2AE5-AF68-436A-9906-55D7B5AFB913">
  <cim:IdentifiedObject.mRID>_0F3F2AE5-AF68-436A-9906-55D7B5AFB913</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l80_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_53545931-D7D8-4400-B22A-6E5AD8C2F979"/>
  <cim:PowerSystemResource.Location rdf:resource="#_AE7FE42C-0365-41E2-B71E-7E28AB0ECE60"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_9847DD19-E35D-4824-B141-8838BC46F0F0">
  <cim:IdentifiedObject.mRID>_9847DD19-E35D-4824-B141-8838BC46F0F0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l80_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_53545931-D7D8-4400-B22A-6E5AD8C2F979"/>
  <cim:PowerSystemResource.Location rdf:resource="#_AE7FE42C-0365-41E2-B71E-7E28AB0ECE60"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_5A5B0041-BACF-4D2E-9DED-9DC457DEACF4">
  <cim:IdentifiedObject.mRID>_5A5B0041-BACF-4D2E-9DED-9DC457DEACF4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l80_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_53545931-D7D8-4400-B22A-6E5AD8C2F979"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_33EBF082-5A6C-4EFF-92A3-609060B2B702"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_5FC62A0D-2F16-4AA4-9F62-C0186FE02896">
  <cim:IdentifiedObject.mRID>_5FC62A0D-2F16-4AA4-9F62-C0186FE02896</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l80_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_53545931-D7D8-4400-B22A-6E5AD8C2F979"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_67A00FC6-21AB-48C6-A1E0-9D82FE9A20D3"/>
</cim:Terminal>
<cim:Location rdf:ID="_AE7FE42C-0365-41E2-B71E-7E28AB0ECE60">
  <cim:IdentifiedObject.mRID>_AE7FE42C-0365-41E2-B71E-7E28AB0ECE60</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l80_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4A0AED21-47DD-47BE-912A-67F8FB8F9BA1">
  <cim:PositionPoint.Location rdf:resource="#_AE7FE42C-0365-41E2-B71E-7E28AB0ECE60"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_23799142-A59E-462A-A108-9862D17D0613">
  <cim:PositionPoint.Location rdf:resource="#_AE7FE42C-0365-41E2-B71E-7E28AB0ECE60"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>900</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_55976965-17F8-461C-A7BE-5976CF439627">
  <cim:IdentifiedObject.mRID>_55976965-17F8-461C-A7BE-5976CF439627</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l81</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>53.34</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_5EB9251D-7642-426A-9C7D-1CEF37E4DA1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_713CF99B-D731-497A-A56E-E15A9459E98E"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_D398DFEC-D7D9-4660-BDFB-273008532886">
  <cim:IdentifiedObject.mRID>_D398DFEC-D7D9-4660-BDFB-273008532886</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l81_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_55976965-17F8-461C-A7BE-5976CF439627"/>
  <cim:PowerSystemResource.Location rdf:resource="#_713CF99B-D731-497A-A56E-E15A9459E98E"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_34F5B968-CAAD-43C9-929F-1FD767BF27C6">
  <cim:IdentifiedObject.mRID>_34F5B968-CAAD-43C9-929F-1FD767BF27C6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l81_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_55976965-17F8-461C-A7BE-5976CF439627"/>
  <cim:PowerSystemResource.Location rdf:resource="#_713CF99B-D731-497A-A56E-E15A9459E98E"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_0D331E14-70D2-4E74-9622-7E1CB527109E">
  <cim:IdentifiedObject.mRID>_0D331E14-70D2-4E74-9622-7E1CB527109E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l81_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_55976965-17F8-461C-A7BE-5976CF439627"/>
  <cim:PowerSystemResource.Location rdf:resource="#_713CF99B-D731-497A-A56E-E15A9459E98E"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_31BE83F9-F994-46AA-A8E3-083323C9F239">
  <cim:IdentifiedObject.mRID>_31BE83F9-F994-46AA-A8E3-083323C9F239</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l81_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_55976965-17F8-461C-A7BE-5976CF439627"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_67A00FC6-21AB-48C6-A1E0-9D82FE9A20D3"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_CD0D11C2-1686-4ACC-A1C1-D8D1C16DEF3F">
  <cim:IdentifiedObject.mRID>_CD0D11C2-1686-4ACC-A1C1-D8D1C16DEF3F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l81_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_55976965-17F8-461C-A7BE-5976CF439627"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_02DF2CDC-D312-4F15-B04B-C8097AA65206"/>
</cim:Terminal>
<cim:Location rdf:ID="_713CF99B-D731-497A-A56E-E15A9459E98E">
  <cim:IdentifiedObject.mRID>_713CF99B-D731-497A-A56E-E15A9459E98E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l81_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_0EEBE84B-B170-40D8-A230-D401B8C553C7">
  <cim:PositionPoint.Location rdf:resource="#_713CF99B-D731-497A-A56E-E15A9459E98E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>900</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_DE67E94C-3A64-4859-AEB2-AE2403F5136A">
  <cim:PositionPoint.Location rdf:resource="#_713CF99B-D731-497A-A56E-E15A9459E98E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>425</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_5928C258-3C65-476C-808D-EF4336A00AA1">
  <cim:IdentifiedObject.mRID>_5928C258-3C65-476C-808D-EF4336A00AA1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l82</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>76.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_5EB9251D-7642-426A-9C7D-1CEF37E4DA1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CD4CBDF4-CA27-47C4-B411-6C2010A5B167"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_0CD271C9-3DD2-429B-A851-D4976B5E8C88">
  <cim:IdentifiedObject.mRID>_0CD271C9-3DD2-429B-A851-D4976B5E8C88</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l82_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5928C258-3C65-476C-808D-EF4336A00AA1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CD4CBDF4-CA27-47C4-B411-6C2010A5B167"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_DBD913C1-8357-4A51-BF9D-3FBB1B8BC1C0">
  <cim:IdentifiedObject.mRID>_DBD913C1-8357-4A51-BF9D-3FBB1B8BC1C0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l82_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5928C258-3C65-476C-808D-EF4336A00AA1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CD4CBDF4-CA27-47C4-B411-6C2010A5B167"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_6B87D321-59A5-41C2-A5EE-344B837DFB00">
  <cim:IdentifiedObject.mRID>_6B87D321-59A5-41C2-A5EE-344B837DFB00</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l82_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5928C258-3C65-476C-808D-EF4336A00AA1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CD4CBDF4-CA27-47C4-B411-6C2010A5B167"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_263DE1F2-12FB-4F69-95A0-DCA4FC3B43EF">
  <cim:IdentifiedObject.mRID>_263DE1F2-12FB-4F69-95A0-DCA4FC3B43EF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l82_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5928C258-3C65-476C-808D-EF4336A00AA1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_02DF2CDC-D312-4F15-B04B-C8097AA65206"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_E7CA12C4-1EA4-4536-B875-FB953658A15B">
  <cim:IdentifiedObject.mRID>_E7CA12C4-1EA4-4536-B875-FB953658A15B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l82_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5928C258-3C65-476C-808D-EF4336A00AA1"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_36F13581-4300-4128-99E0-62C392707145"/>
</cim:Terminal>
<cim:Location rdf:ID="_CD4CBDF4-CA27-47C4-B411-6C2010A5B167">
  <cim:IdentifiedObject.mRID>_CD4CBDF4-CA27-47C4-B411-6C2010A5B167</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l82_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E95BCD50-0465-402B-A1A2-0A42CD058B1F">
  <cim:PositionPoint.Location rdf:resource="#_CD4CBDF4-CA27-47C4-B411-6C2010A5B167"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>425</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_664F81F3-F43D-41F7-858A-F790D066D083">
  <cim:PositionPoint.Location rdf:resource="#_CD4CBDF4-CA27-47C4-B411-6C2010A5B167"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>175</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_8729A189-F505-4580-B5C0-9A94CE0AA92E">
  <cim:IdentifiedObject.mRID>_8729A189-F505-4580-B5C0-9A94CE0AA92E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l83</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>205.74</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DF5B7C62-CB9D-47E4-B5E6-7D78016B92A5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2345C63F-993E-4622-A5B3-83F812149B06"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_AB61EF36-4364-4366-B9A9-F386111C3DDD">
  <cim:IdentifiedObject.mRID>_AB61EF36-4364-4366-B9A9-F386111C3DDD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l83_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_8729A189-F505-4580-B5C0-9A94CE0AA92E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2345C63F-993E-4622-A5B3-83F812149B06"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_9A25039E-EB16-49DB-AAFF-056FCC3AFA55">
  <cim:IdentifiedObject.mRID>_9A25039E-EB16-49DB-AAFF-056FCC3AFA55</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l83_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8729A189-F505-4580-B5C0-9A94CE0AA92E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_02DF2CDC-D312-4F15-B04B-C8097AA65206"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_0972E2CD-D39A-440B-82F5-95D025E2BF79">
  <cim:IdentifiedObject.mRID>_0972E2CD-D39A-440B-82F5-95D025E2BF79</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l83_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8729A189-F505-4580-B5C0-9A94CE0AA92E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B7E2295E-FE68-4806-B050-35B7D7DCF592"/>
</cim:Terminal>
<cim:Location rdf:ID="_2345C63F-993E-4622-A5B3-83F812149B06">
  <cim:IdentifiedObject.mRID>_2345C63F-993E-4622-A5B3-83F812149B06</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l83_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D153AC9B-5042-4F55-9E69-30DD0FDA9158">
  <cim:PositionPoint.Location rdf:resource="#_2345C63F-993E-4622-A5B3-83F812149B06"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>425</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_51022420-9C7A-4023-A9F3-1EE299ACD569">
  <cim:PositionPoint.Location rdf:resource="#_2345C63F-993E-4622-A5B3-83F812149B06"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>425</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_8C9F9544-C90B-4DBF-836F-881AFEE13466">
  <cim:IdentifiedObject.mRID>_8C9F9544-C90B-4DBF-836F-881AFEE13466</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l84</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>76.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_5EB9251D-7642-426A-9C7D-1CEF37E4DA1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C5A18402-C852-42B5-8BAA-C8666FDE89EC"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_8553E047-F315-4952-9176-570214EF4431">
  <cim:IdentifiedObject.mRID>_8553E047-F315-4952-9176-570214EF4431</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l84_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_8C9F9544-C90B-4DBF-836F-881AFEE13466"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C5A18402-C852-42B5-8BAA-C8666FDE89EC"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_2A60FAD9-1509-43FB-8A9E-2D570BB522AA">
  <cim:IdentifiedObject.mRID>_2A60FAD9-1509-43FB-8A9E-2D570BB522AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l84_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_8C9F9544-C90B-4DBF-836F-881AFEE13466"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C5A18402-C852-42B5-8BAA-C8666FDE89EC"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_40B81658-D58F-45D3-92A1-2FA6F2D1A6F1">
  <cim:IdentifiedObject.mRID>_40B81658-D58F-45D3-92A1-2FA6F2D1A6F1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l84_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_8C9F9544-C90B-4DBF-836F-881AFEE13466"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C5A18402-C852-42B5-8BAA-C8666FDE89EC"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_D228B039-8904-41CB-AAF5-A946094DE6A3">
  <cim:IdentifiedObject.mRID>_D228B039-8904-41CB-AAF5-A946094DE6A3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l84_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8C9F9544-C90B-4DBF-836F-881AFEE13466"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_36F13581-4300-4128-99E0-62C392707145"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_3965AE2F-7F10-47EB-BF5E-624390C610B2">
  <cim:IdentifiedObject.mRID>_3965AE2F-7F10-47EB-BF5E-624390C610B2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l84_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8C9F9544-C90B-4DBF-836F-881AFEE13466"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7EBC6DB5-E100-47BC-B9AE-F3588404E3EE"/>
</cim:Terminal>
<cim:Location rdf:ID="_C5A18402-C852-42B5-8BAA-C8666FDE89EC">
  <cim:IdentifiedObject.mRID>_C5A18402-C852-42B5-8BAA-C8666FDE89EC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l84_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4F2B52A6-0669-4CB8-969D-4CA07EABD99A">
  <cim:PositionPoint.Location rdf:resource="#_C5A18402-C852-42B5-8BAA-C8666FDE89EC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>175</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_25DB6047-71AC-4124-ACDA-089FE4F0C30E">
  <cim:PositionPoint.Location rdf:resource="#_C5A18402-C852-42B5-8BAA-C8666FDE89EC"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>175</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_009A85D4-A26D-4A2D-A9A0-03301B513567">
  <cim:IdentifiedObject.mRID>_009A85D4-A26D-4A2D-A9A0-03301B513567</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l85</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>144.78</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DF5B7C62-CB9D-47E4-B5E6-7D78016B92A5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F020C3CC-D05A-4130-B656-EF636BC3E893"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_6D0033C6-E85D-48E8-9AA7-D777176B48E3">
  <cim:IdentifiedObject.mRID>_6D0033C6-E85D-48E8-9AA7-D777176B48E3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l85_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_009A85D4-A26D-4A2D-A9A0-03301B513567"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F020C3CC-D05A-4130-B656-EF636BC3E893"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_76E79425-AA68-47AA-8A8B-53BD77B44408">
  <cim:IdentifiedObject.mRID>_76E79425-AA68-47AA-8A8B-53BD77B44408</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l85_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_009A85D4-A26D-4A2D-A9A0-03301B513567"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B7E2295E-FE68-4806-B050-35B7D7DCF592"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_D3D8F7BA-54E8-41ED-9064-6362F2EEEAD5">
  <cim:IdentifiedObject.mRID>_D3D8F7BA-54E8-41ED-9064-6362F2EEEAD5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l85_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_009A85D4-A26D-4A2D-A9A0-03301B513567"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_AD111231-8FFA-4066-AAC9-743AB0A9D9A6"/>
</cim:Terminal>
<cim:Location rdf:ID="_F020C3CC-D05A-4130-B656-EF636BC3E893">
  <cim:IdentifiedObject.mRID>_F020C3CC-D05A-4130-B656-EF636BC3E893</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l85_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_38537921-79D6-4AEA-BA63-68F6CAF15964">
  <cim:PositionPoint.Location rdf:resource="#_F020C3CC-D05A-4130-B656-EF636BC3E893"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>425</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_177512FE-1029-4619-96F1-093A6D292300">
  <cim:PositionPoint.Location rdf:resource="#_F020C3CC-D05A-4130-B656-EF636BC3E893"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>900</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_C5211643-005C-4741-AA69-CCEC27FA92E5">
  <cim:IdentifiedObject.mRID>_C5211643-005C-4741-AA69-CCEC27FA92E5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l86</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>137.16</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_5EB9251D-7642-426A-9C7D-1CEF37E4DA1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_47A367FC-1B2A-454B-90EA-DD292643CD6B"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_F32EF799-FCDF-460C-B702-FB81EC0849DC">
  <cim:IdentifiedObject.mRID>_F32EF799-FCDF-460C-B702-FB81EC0849DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l86_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C5211643-005C-4741-AA69-CCEC27FA92E5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_47A367FC-1B2A-454B-90EA-DD292643CD6B"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_325A2F25-ADE4-414B-9B7F-6A627CFBE987">
  <cim:IdentifiedObject.mRID>_325A2F25-ADE4-414B-9B7F-6A627CFBE987</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l86_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C5211643-005C-4741-AA69-CCEC27FA92E5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_47A367FC-1B2A-454B-90EA-DD292643CD6B"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_CBB19C31-5F9A-485E-8D20-671BFCCF5F66">
  <cim:IdentifiedObject.mRID>_CBB19C31-5F9A-485E-8D20-671BFCCF5F66</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l86_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C5211643-005C-4741-AA69-CCEC27FA92E5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_47A367FC-1B2A-454B-90EA-DD292643CD6B"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_AF3DBD03-73EE-4250-AFCD-7A1D0F717965">
  <cim:IdentifiedObject.mRID>_AF3DBD03-73EE-4250-AFCD-7A1D0F717965</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l86_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C5211643-005C-4741-AA69-CCEC27FA92E5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_EE585DFE-B816-4EC0-80B6-2B01AFA3A268"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_DBDE9460-4CB7-41FF-AA70-DD2886A6CE26">
  <cim:IdentifiedObject.mRID>_DBDE9460-4CB7-41FF-AA70-DD2886A6CE26</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l86_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C5211643-005C-4741-AA69-CCEC27FA92E5"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_97213213-14B0-4B85-BA2B-74A853D990A3"/>
</cim:Terminal>
<cim:Location rdf:ID="_47A367FC-1B2A-454B-90EA-DD292643CD6B">
  <cim:IdentifiedObject.mRID>_47A367FC-1B2A-454B-90EA-DD292643CD6B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l86_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_450906EF-BB68-4537-9F88-D008A32B8DEB">
  <cim:PositionPoint.Location rdf:resource="#_47A367FC-1B2A-454B-90EA-DD292643CD6B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3255</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_4E63FDBD-2122-4211-A344-A385C4EB3976">
  <cim:PositionPoint.Location rdf:resource="#_47A367FC-1B2A-454B-90EA-DD292643CD6B"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3050</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_D4B5E1E7-F2EB-4B36-A4B5-FDB612264284">
  <cim:IdentifiedObject.mRID>_D4B5E1E7-F2EB-4B36-A4B5-FDB612264284</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l87</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>53.34</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_164FAC12-B646-4F9B-805F-D66503D36E7D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_671DB47D-802A-4607-8771-C09F10C0B66F"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_8B69B9C5-B552-4C2C-98E8-901CEC1CF58E">
  <cim:IdentifiedObject.mRID>_8B69B9C5-B552-4C2C-98E8-901CEC1CF58E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l87_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D4B5E1E7-F2EB-4B36-A4B5-FDB612264284"/>
  <cim:PowerSystemResource.Location rdf:resource="#_671DB47D-802A-4607-8771-C09F10C0B66F"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_FA3F44E4-FEC4-4B7B-9574-CDEC9F5C6DF9">
  <cim:IdentifiedObject.mRID>_FA3F44E4-FEC4-4B7B-9574-CDEC9F5C6DF9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l87_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D4B5E1E7-F2EB-4B36-A4B5-FDB612264284"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_97213213-14B0-4B85-BA2B-74A853D990A3"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_D10F4789-A15C-4B13-AE3C-BF2C73F99781">
  <cim:IdentifiedObject.mRID>_D10F4789-A15C-4B13-AE3C-BF2C73F99781</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l87_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D4B5E1E7-F2EB-4B36-A4B5-FDB612264284"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_47A36392-455D-45FC-AC86-4D493A7B1E19"/>
</cim:Terminal>
<cim:Location rdf:ID="_671DB47D-802A-4607-8771-C09F10C0B66F">
  <cim:IdentifiedObject.mRID>_671DB47D-802A-4607-8771-C09F10C0B66F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l87_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4C8969AC-E2C1-4F15-8B36-E5CC4D6447A1">
  <cim:PositionPoint.Location rdf:resource="#_671DB47D-802A-4607-8771-C09F10C0B66F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3050</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_BB4F6775-A327-4B69-8418-0449F7E713A8">
  <cim:PositionPoint.Location rdf:resource="#_671DB47D-802A-4607-8771-C09F10C0B66F"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2950</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_23ED83BD-D908-40A0-BF40-BA8408D3D063">
  <cim:IdentifiedObject.mRID>_23ED83BD-D908-40A0-BF40-BA8408D3D063</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l88</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>83.82</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_5EB9251D-7642-426A-9C7D-1CEF37E4DA1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C9321779-03BF-4A85-88F1-C6FA99E97F7F"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_6B500128-103D-4911-96CB-754C2841363E">
  <cim:IdentifiedObject.mRID>_6B500128-103D-4911-96CB-754C2841363E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l88_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_23ED83BD-D908-40A0-BF40-BA8408D3D063"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C9321779-03BF-4A85-88F1-C6FA99E97F7F"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_B64EB073-AD0E-4E93-84C4-D17B23B0FD4A">
  <cim:IdentifiedObject.mRID>_B64EB073-AD0E-4E93-84C4-D17B23B0FD4A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l88_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_23ED83BD-D908-40A0-BF40-BA8408D3D063"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C9321779-03BF-4A85-88F1-C6FA99E97F7F"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_61FF139D-7E7F-4596-AF5B-2B2449446D58">
  <cim:IdentifiedObject.mRID>_61FF139D-7E7F-4596-AF5B-2B2449446D58</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l88_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_23ED83BD-D908-40A0-BF40-BA8408D3D063"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C9321779-03BF-4A85-88F1-C6FA99E97F7F"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_2D1164C9-32FA-4DAC-871F-07BC69D6C28A">
  <cim:IdentifiedObject.mRID>_2D1164C9-32FA-4DAC-871F-07BC69D6C28A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l88_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_23ED83BD-D908-40A0-BF40-BA8408D3D063"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_97213213-14B0-4B85-BA2B-74A853D990A3"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_7F4AF6BE-ACF2-45AE-8F7E-52072847FB05">
  <cim:IdentifiedObject.mRID>_7F4AF6BE-ACF2-45AE-8F7E-52072847FB05</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l88_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_23ED83BD-D908-40A0-BF40-BA8408D3D063"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F30A0E8D-DAB8-482C-8B51-98DD110F0BF8"/>
</cim:Terminal>
<cim:Location rdf:ID="_C9321779-03BF-4A85-88F1-C6FA99E97F7F">
  <cim:IdentifiedObject.mRID>_C9321779-03BF-4A85-88F1-C6FA99E97F7F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l88_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A6B1D0EA-1D6A-4BD2-B161-D1D6267B25BA">
  <cim:PositionPoint.Location rdf:resource="#_C9321779-03BF-4A85-88F1-C6FA99E97F7F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3050</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_764FE9F8-7B6F-4821-89F2-8D736009AB8B">
  <cim:PositionPoint.Location rdf:resource="#_C9321779-03BF-4A85-88F1-C6FA99E97F7F"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2775</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_721607A2-2EF8-4F8C-8CE5-A34F73E324BF">
  <cim:IdentifiedObject.mRID>_721607A2-2EF8-4F8C-8CE5-A34F73E324BF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l89</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>76.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_E530ECD7-688C-4A91-916B-CF675E22AF01"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3E578FF6-17EE-41F2-BBDD-3186E6FCF4DD"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_2BE17162-3839-4325-A413-7995E3515502">
  <cim:IdentifiedObject.mRID>_2BE17162-3839-4325-A413-7995E3515502</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l89_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_721607A2-2EF8-4F8C-8CE5-A34F73E324BF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3E578FF6-17EE-41F2-BBDD-3186E6FCF4DD"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_6A4FE3D1-6C75-4F24-A707-ABC5C46ADD33">
  <cim:IdentifiedObject.mRID>_6A4FE3D1-6C75-4F24-A707-ABC5C46ADD33</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l89_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_721607A2-2EF8-4F8C-8CE5-A34F73E324BF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F30A0E8D-DAB8-482C-8B51-98DD110F0BF8"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_E7B4AB3A-344A-4594-8AC3-6D59246934B3">
  <cim:IdentifiedObject.mRID>_E7B4AB3A-344A-4594-8AC3-6D59246934B3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l89_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_721607A2-2EF8-4F8C-8CE5-A34F73E324BF"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_46BC8635-3F37-4208-972F-7257633FB8B7"/>
</cim:Terminal>
<cim:Location rdf:ID="_3E578FF6-17EE-41F2-BBDD-3186E6FCF4DD">
  <cim:IdentifiedObject.mRID>_3E578FF6-17EE-41F2-BBDD-3186E6FCF4DD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l89_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_FC09D757-7742-4AD1-8635-6B960C2A1A6E">
  <cim:PositionPoint.Location rdf:resource="#_3E578FF6-17EE-41F2-BBDD-3186E6FCF4DD"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2775</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_C5E3D535-0459-4C28-ACF8-4AE1C457EAA9">
  <cim:PositionPoint.Location rdf:resource="#_3E578FF6-17EE-41F2-BBDD-3186E6FCF4DD"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2775</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>900</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_FA55886B-68F3-4D7C-B44E-5F2EEE78A549">
  <cim:IdentifiedObject.mRID>_FA55886B-68F3-4D7C-B44E-5F2EEE78A549</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l90</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>68.58</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_5EB9251D-7642-426A-9C7D-1CEF37E4DA1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B9CD5B29-B689-4F65-AFBE-87A59C3908CA"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_684B93D4-CA0D-4F5A-8304-F698F8E9C47A">
  <cim:IdentifiedObject.mRID>_684B93D4-CA0D-4F5A-8304-F698F8E9C47A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l90_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_FA55886B-68F3-4D7C-B44E-5F2EEE78A549"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B9CD5B29-B689-4F65-AFBE-87A59C3908CA"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_A62EE58B-E595-4613-BA15-1D4A860B629D">
  <cim:IdentifiedObject.mRID>_A62EE58B-E595-4613-BA15-1D4A860B629D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l90_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_FA55886B-68F3-4D7C-B44E-5F2EEE78A549"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B9CD5B29-B689-4F65-AFBE-87A59C3908CA"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_5A5E1B26-E39C-4871-B64B-0293FD299EF7">
  <cim:IdentifiedObject.mRID>_5A5E1B26-E39C-4871-B64B-0293FD299EF7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l90_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_FA55886B-68F3-4D7C-B44E-5F2EEE78A549"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B9CD5B29-B689-4F65-AFBE-87A59C3908CA"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_337E7461-49A2-43A0-BD11-4237DE56D442">
  <cim:IdentifiedObject.mRID>_337E7461-49A2-43A0-BD11-4237DE56D442</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l90_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FA55886B-68F3-4D7C-B44E-5F2EEE78A549"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F30A0E8D-DAB8-482C-8B51-98DD110F0BF8"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_60E28FFF-E95C-4320-93E8-469F1AD79430">
  <cim:IdentifiedObject.mRID>_60E28FFF-E95C-4320-93E8-469F1AD79430</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l90_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FA55886B-68F3-4D7C-B44E-5F2EEE78A549"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_ED6B755D-388D-45EE-B69C-361BAC89009D"/>
</cim:Terminal>
<cim:Location rdf:ID="_B9CD5B29-B689-4F65-AFBE-87A59C3908CA">
  <cim:IdentifiedObject.mRID>_B9CD5B29-B689-4F65-AFBE-87A59C3908CA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l90_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_DC805CA7-7B39-4D3B-802B-0E81963DCB8E">
  <cim:PositionPoint.Location rdf:resource="#_B9CD5B29-B689-4F65-AFBE-87A59C3908CA"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2775</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_A43416EF-4013-484D-B4DC-D4EE6B07C721">
  <cim:PositionPoint.Location rdf:resource="#_B9CD5B29-B689-4F65-AFBE-87A59C3908CA"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2550</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_CC85567B-9CC1-4D3A-A352-C9000B0F5AA1">
  <cim:IdentifiedObject.mRID>_CC85567B-9CC1-4D3A-A352-C9000B0F5AA1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l91</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>91.44</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DF5B7C62-CB9D-47E4-B5E6-7D78016B92A5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A8864F69-6A1A-44AC-92F2-B9AB2782B02B"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_7D403123-D0AF-422B-88DB-2A25EE57787D">
  <cim:IdentifiedObject.mRID>_7D403123-D0AF-422B-88DB-2A25EE57787D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l91_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_CC85567B-9CC1-4D3A-A352-C9000B0F5AA1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A8864F69-6A1A-44AC-92F2-B9AB2782B02B"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_C7CCEE78-9F4E-4B69-BE78-84B703216677">
  <cim:IdentifiedObject.mRID>_C7CCEE78-9F4E-4B69-BE78-84B703216677</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l91_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CC85567B-9CC1-4D3A-A352-C9000B0F5AA1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_ED6B755D-388D-45EE-B69C-361BAC89009D"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_43E90DCE-F3A7-4062-B132-DE2A9AB4F9CA">
  <cim:IdentifiedObject.mRID>_43E90DCE-F3A7-4062-B132-DE2A9AB4F9CA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l91_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CC85567B-9CC1-4D3A-A352-C9000B0F5AA1"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_082DFE70-6C1B-450A-B11B-46A8117CFC48"/>
</cim:Terminal>
<cim:Location rdf:ID="_A8864F69-6A1A-44AC-92F2-B9AB2782B02B">
  <cim:IdentifiedObject.mRID>_A8864F69-6A1A-44AC-92F2-B9AB2782B02B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l91_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7784B8C6-467B-420E-B763-FDB0AC388FE1">
  <cim:PositionPoint.Location rdf:resource="#_A8864F69-6A1A-44AC-92F2-B9AB2782B02B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2550</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F9DB1002-84A1-4029-807F-174CFED5578C">
  <cim:PositionPoint.Location rdf:resource="#_A8864F69-6A1A-44AC-92F2-B9AB2782B02B"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2550</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>825</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_21C63903-DD06-4383-8FC3-6C932A6769A4">
  <cim:IdentifiedObject.mRID>_21C63903-DD06-4383-8FC3-6C932A6769A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l92</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>68.58</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_5EB9251D-7642-426A-9C7D-1CEF37E4DA1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DACF8141-E366-4B39-BC59-AA6F0FD7FA21"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_08CD8F18-58B0-4104-822C-3B312C522965">
  <cim:IdentifiedObject.mRID>_08CD8F18-58B0-4104-822C-3B312C522965</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l92_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_21C63903-DD06-4383-8FC3-6C932A6769A4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DACF8141-E366-4B39-BC59-AA6F0FD7FA21"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_544752EC-0E7A-478D-ABCE-B76BFD79EFDB">
  <cim:IdentifiedObject.mRID>_544752EC-0E7A-478D-ABCE-B76BFD79EFDB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l92_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_21C63903-DD06-4383-8FC3-6C932A6769A4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DACF8141-E366-4B39-BC59-AA6F0FD7FA21"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_2307D5A9-FA4E-48D3-9871-945A6C80986A">
  <cim:IdentifiedObject.mRID>_2307D5A9-FA4E-48D3-9871-945A6C80986A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l92_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_21C63903-DD06-4383-8FC3-6C932A6769A4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DACF8141-E366-4B39-BC59-AA6F0FD7FA21"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_FE5F24CF-2A9A-47E8-A32B-BE5792E2A695">
  <cim:IdentifiedObject.mRID>_FE5F24CF-2A9A-47E8-A32B-BE5792E2A695</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l92_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_21C63903-DD06-4383-8FC3-6C932A6769A4"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_ED6B755D-388D-45EE-B69C-361BAC89009D"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_A77FDEA5-7A84-47E0-AA2C-DDAAEDF64E4C">
  <cim:IdentifiedObject.mRID>_A77FDEA5-7A84-47E0-AA2C-DDAAEDF64E4C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l92_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_21C63903-DD06-4383-8FC3-6C932A6769A4"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_27D75284-69B4-4667-86D6-EFA0B701C933"/>
</cim:Terminal>
<cim:Location rdf:ID="_DACF8141-E366-4B39-BC59-AA6F0FD7FA21">
  <cim:IdentifiedObject.mRID>_DACF8141-E366-4B39-BC59-AA6F0FD7FA21</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l92_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_AB0DD86D-54BE-4229-9587-6AE0F179F9E8">
  <cim:PositionPoint.Location rdf:resource="#_DACF8141-E366-4B39-BC59-AA6F0FD7FA21"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2550</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_A7864A48-083D-4851-87FC-8F5DB09A0290">
  <cim:PositionPoint.Location rdf:resource="#_DACF8141-E366-4B39-BC59-AA6F0FD7FA21"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_5C94C116-CC1D-4909-9E2A-84A7980586E3">
  <cim:IdentifiedObject.mRID>_5C94C116-CC1D-4909-9E2A-84A7980586E3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l93</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>83.82</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_164FAC12-B646-4F9B-805F-D66503D36E7D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_37C7DAFA-E421-406E-AA42-BC4B3D0B0AE6"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_F0CA6B71-08DF-411D-A4CD-2E173997CEB1">
  <cim:IdentifiedObject.mRID>_F0CA6B71-08DF-411D-A4CD-2E173997CEB1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l93_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5C94C116-CC1D-4909-9E2A-84A7980586E3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_37C7DAFA-E421-406E-AA42-BC4B3D0B0AE6"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_10839A15-420C-4645-B9FD-47BFD2E6BE36">
  <cim:IdentifiedObject.mRID>_10839A15-420C-4645-B9FD-47BFD2E6BE36</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l93_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5C94C116-CC1D-4909-9E2A-84A7980586E3"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_27D75284-69B4-4667-86D6-EFA0B701C933"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_E35F6F9E-CB98-40E8-B0D3-3FAA530B05B8">
  <cim:IdentifiedObject.mRID>_E35F6F9E-CB98-40E8-B0D3-3FAA530B05B8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l93_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5C94C116-CC1D-4909-9E2A-84A7980586E3"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_41C1358B-527E-4B8C-A567-9FED36024FD1"/>
</cim:Terminal>
<cim:Location rdf:ID="_37C7DAFA-E421-406E-AA42-BC4B3D0B0AE6">
  <cim:IdentifiedObject.mRID>_37C7DAFA-E421-406E-AA42-BC4B3D0B0AE6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l93_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_ED8E6604-CF4D-4A16-8866-BEFBEBECF6E8">
  <cim:PositionPoint.Location rdf:resource="#_37C7DAFA-E421-406E-AA42-BC4B3D0B0AE6"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_698F887B-1B9D-402C-9523-08EADB0A4627">
  <cim:PositionPoint.Location rdf:resource="#_37C7DAFA-E421-406E-AA42-BC4B3D0B0AE6"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_3A048968-D3B4-4B22-A6A6-B7C5F5CA4812">
  <cim:IdentifiedObject.mRID>_3A048968-D3B4-4B22-A6A6-B7C5F5CA4812</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l94</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>91.44</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_5EB9251D-7642-426A-9C7D-1CEF37E4DA1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D26BC05F-5D9B-4B6A-8F5C-2718774800D5"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_7FDDA101-7681-438E-A789-BAC1309B0261">
  <cim:IdentifiedObject.mRID>_7FDDA101-7681-438E-A789-BAC1309B0261</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l94_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_3A048968-D3B4-4B22-A6A6-B7C5F5CA4812"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D26BC05F-5D9B-4B6A-8F5C-2718774800D5"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_259C4659-3492-4731-8DCD-E7A5174D4160">
  <cim:IdentifiedObject.mRID>_259C4659-3492-4731-8DCD-E7A5174D4160</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l94_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_3A048968-D3B4-4B22-A6A6-B7C5F5CA4812"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D26BC05F-5D9B-4B6A-8F5C-2718774800D5"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_DB5FA48A-8D69-4CD9-8A8A-50D90C436893">
  <cim:IdentifiedObject.mRID>_DB5FA48A-8D69-4CD9-8A8A-50D90C436893</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l94_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_3A048968-D3B4-4B22-A6A6-B7C5F5CA4812"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D26BC05F-5D9B-4B6A-8F5C-2718774800D5"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_82EFAA4E-B6C1-4A49-8591-BFEA9E87BF4A">
  <cim:IdentifiedObject.mRID>_82EFAA4E-B6C1-4A49-8591-BFEA9E87BF4A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l94_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3A048968-D3B4-4B22-A6A6-B7C5F5CA4812"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_27D75284-69B4-4667-86D6-EFA0B701C933"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_578641CA-47E7-46B4-94D3-AF0AE3186D8B">
  <cim:IdentifiedObject.mRID>_578641CA-47E7-46B4-94D3-AF0AE3186D8B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l94_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3A048968-D3B4-4B22-A6A6-B7C5F5CA4812"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6568D57E-0374-457E-B134-40A9BF16EE90"/>
</cim:Terminal>
<cim:Location rdf:ID="_D26BC05F-5D9B-4B6A-8F5C-2718774800D5">
  <cim:IdentifiedObject.mRID>_D26BC05F-5D9B-4B6A-8F5C-2718774800D5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l94_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_02A746B8-81D5-4455-A2AB-F6A40F974FC1">
  <cim:PositionPoint.Location rdf:resource="#_D26BC05F-5D9B-4B6A-8F5C-2718774800D5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_15F68D65-7883-4C01-A560-0BBF63B5F4BD">
  <cim:PositionPoint.Location rdf:resource="#_D26BC05F-5D9B-4B6A-8F5C-2718774800D5"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_F5578995-8892-4980-A817-AF726EF2386A">
  <cim:IdentifiedObject.mRID>_F5578995-8892-4980-A817-AF726EF2386A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l95</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>60.96</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_E530ECD7-688C-4A91-916B-CF675E22AF01"/>
  <cim:PowerSystemResource.Location rdf:resource="#_366BFE38-0540-49D4-A011-042E892C84BC"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_A73698D7-20C2-40D7-8FE6-495925893911">
  <cim:IdentifiedObject.mRID>_A73698D7-20C2-40D7-8FE6-495925893911</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l95_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_F5578995-8892-4980-A817-AF726EF2386A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_366BFE38-0540-49D4-A011-042E892C84BC"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_2218AE19-60D2-42C6-9803-3A24B6DF9522">
  <cim:IdentifiedObject.mRID>_2218AE19-60D2-42C6-9803-3A24B6DF9522</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l95_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F5578995-8892-4980-A817-AF726EF2386A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6568D57E-0374-457E-B134-40A9BF16EE90"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_906C9290-CF33-41CF-83A7-8DB771A220FA">
  <cim:IdentifiedObject.mRID>_906C9290-CF33-41CF-83A7-8DB771A220FA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l95_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F5578995-8892-4980-A817-AF726EF2386A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A63EC5F4-C870-498D-AD6A-5260230AB13C"/>
</cim:Terminal>
<cim:Location rdf:ID="_366BFE38-0540-49D4-A011-042E892C84BC">
  <cim:IdentifiedObject.mRID>_366BFE38-0540-49D4-A011-042E892C84BC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l95_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9DA700B0-B291-4892-B49A-5836C32BA10C">
  <cim:PositionPoint.Location rdf:resource="#_366BFE38-0540-49D4-A011-042E892C84BC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_8709E9EF-576B-4085-8634-E292CC4DFBDC">
  <cim:PositionPoint.Location rdf:resource="#_366BFE38-0540-49D4-A011-042E892C84BC"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>925</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_D6AA38FD-FE8C-462C-9053-AA8E73A9DEFD">
  <cim:IdentifiedObject.mRID>_D6AA38FD-FE8C-462C-9053-AA8E73A9DEFD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l96</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>83.82</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_26A4D3C7-3921-48A5-9E95-B27E0282719B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_082F10BD-406A-4130-95AF-045135ED58BB"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_097B59EF-86BF-4599-A5D2-4DCA0334E4EA">
  <cim:IdentifiedObject.mRID>_097B59EF-86BF-4599-A5D2-4DCA0334E4EA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l96_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D6AA38FD-FE8C-462C-9053-AA8E73A9DEFD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_082F10BD-406A-4130-95AF-045135ED58BB"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_308378A3-A7A2-44E3-B15A-70C8C23C2F4A">
  <cim:IdentifiedObject.mRID>_308378A3-A7A2-44E3-B15A-70C8C23C2F4A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l96_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D6AA38FD-FE8C-462C-9053-AA8E73A9DEFD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_082F10BD-406A-4130-95AF-045135ED58BB"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_2D7314E2-EA78-48A4-8650-60F9FE02831A">
  <cim:IdentifiedObject.mRID>_2D7314E2-EA78-48A4-8650-60F9FE02831A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l96_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D6AA38FD-FE8C-462C-9053-AA8E73A9DEFD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_082F10BD-406A-4130-95AF-045135ED58BB"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_A4237B75-41D1-452D-8435-C37FFB30D758">
  <cim:IdentifiedObject.mRID>_A4237B75-41D1-452D-8435-C37FFB30D758</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l96_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D6AA38FD-FE8C-462C-9053-AA8E73A9DEFD"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_40479B20-3C7A-47D6-B601-07A01BC7038D"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_2808DF3F-9CD9-4155-97DB-DF80B916F2FF">
  <cim:IdentifiedObject.mRID>_2808DF3F-9CD9-4155-97DB-DF80B916F2FF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l96_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D6AA38FD-FE8C-462C-9053-AA8E73A9DEFD"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8DD12DB2-4BB9-48A4-88BD-80DF5EBED247"/>
</cim:Terminal>
<cim:Location rdf:ID="_082F10BD-406A-4130-95AF-045135ED58BB">
  <cim:IdentifiedObject.mRID>_082F10BD-406A-4130-95AF-045135ED58BB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l96_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_CBE41C4F-B122-43C3-979E-96145A94B4A8">
  <cim:PositionPoint.Location rdf:resource="#_082F10BD-406A-4130-95AF-045135ED58BB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_5A3CC696-6DD0-4BE2-9B25-80454139C63F">
  <cim:PositionPoint.Location rdf:resource="#_082F10BD-406A-4130-95AF-045135ED58BB"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3800</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_643D1D00-36C0-49B1-910F-8F46775AA4C5">
  <cim:IdentifiedObject.mRID>_643D1D00-36C0-49B1-910F-8F46775AA4C5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l97</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>167.64</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_26A4D3C7-3921-48A5-9E95-B27E0282719B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A45209E6-6A61-4B19-9963-F2BFE642C3D0"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_06DCAC4B-B371-4FD0-BBCF-96D0BABA1C1B">
  <cim:IdentifiedObject.mRID>_06DCAC4B-B371-4FD0-BBCF-96D0BABA1C1B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l97_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_643D1D00-36C0-49B1-910F-8F46775AA4C5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A45209E6-6A61-4B19-9963-F2BFE642C3D0"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_9A14C219-8DBE-4079-BA67-1088701698E4">
  <cim:IdentifiedObject.mRID>_9A14C219-8DBE-4079-BA67-1088701698E4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l97_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_643D1D00-36C0-49B1-910F-8F46775AA4C5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A45209E6-6A61-4B19-9963-F2BFE642C3D0"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_85E2C082-1C36-46B8-A4CD-E3C89D60A27E">
  <cim:IdentifiedObject.mRID>_85E2C082-1C36-46B8-A4CD-E3C89D60A27E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l97_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_643D1D00-36C0-49B1-910F-8F46775AA4C5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A45209E6-6A61-4B19-9963-F2BFE642C3D0"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_B3C47DCA-3E9E-469B-80F1-2C433D8F0B83">
  <cim:IdentifiedObject.mRID>_B3C47DCA-3E9E-469B-80F1-2C433D8F0B83</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l97_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_643D1D00-36C0-49B1-910F-8F46775AA4C5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8DD12DB2-4BB9-48A4-88BD-80DF5EBED247"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_9FF517AB-A649-4A0F-B3D1-A204E1A0D125">
  <cim:IdentifiedObject.mRID>_9FF517AB-A649-4A0F-B3D1-A204E1A0D125</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l97_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_643D1D00-36C0-49B1-910F-8F46775AA4C5"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5698444C-851C-4726-AC92-6FF553C7EA91"/>
</cim:Terminal>
<cim:Location rdf:ID="_A45209E6-6A61-4B19-9963-F2BFE642C3D0">
  <cim:IdentifiedObject.mRID>_A45209E6-6A61-4B19-9963-F2BFE642C3D0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l97_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B064F9C1-0624-4681-B539-82977ED5C58C">
  <cim:PositionPoint.Location rdf:resource="#_A45209E6-6A61-4B19-9963-F2BFE642C3D0"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3800</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_412DF62C-20CE-412F-B531-734A8E0509C0">
  <cim:PositionPoint.Location rdf:resource="#_A45209E6-6A61-4B19-9963-F2BFE642C3D0"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4350</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_D4F37FED-A64C-44DE-A876-9C807D4F3DA7">
  <cim:IdentifiedObject.mRID>_D4F37FED-A64C-44DE-A876-9C807D4F3DA7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l98</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>91.44</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_26A4D3C7-3921-48A5-9E95-B27E0282719B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5F55A345-A0B8-4D6E-84BB-CC3562D098F6"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_039557F9-C798-4BA9-8867-7BB7332C764E">
  <cim:IdentifiedObject.mRID>_039557F9-C798-4BA9-8867-7BB7332C764E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l98_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D4F37FED-A64C-44DE-A876-9C807D4F3DA7"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5F55A345-A0B8-4D6E-84BB-CC3562D098F6"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_11691CFB-0656-4F9E-8B0D-FA28183ACFB1">
  <cim:IdentifiedObject.mRID>_11691CFB-0656-4F9E-8B0D-FA28183ACFB1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l98_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D4F37FED-A64C-44DE-A876-9C807D4F3DA7"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5F55A345-A0B8-4D6E-84BB-CC3562D098F6"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_71D6D26D-FCD6-47C2-83AA-539097CCC4B5">
  <cim:IdentifiedObject.mRID>_71D6D26D-FCD6-47C2-83AA-539097CCC4B5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l98_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D4F37FED-A64C-44DE-A876-9C807D4F3DA7"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5F55A345-A0B8-4D6E-84BB-CC3562D098F6"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_F6943F0E-F65E-4210-ADBF-1F9600DD1FFD">
  <cim:IdentifiedObject.mRID>_F6943F0E-F65E-4210-ADBF-1F9600DD1FFD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l98_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D4F37FED-A64C-44DE-A876-9C807D4F3DA7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5698444C-851C-4726-AC92-6FF553C7EA91"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_3C247F12-C756-498A-A9A0-C7D0563DF22F">
  <cim:IdentifiedObject.mRID>_3C247F12-C756-498A-A9A0-C7D0563DF22F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l98_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D4F37FED-A64C-44DE-A876-9C807D4F3DA7"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FC9D2986-33E9-4FBF-9D92-3F3EBDF69EE5"/>
</cim:Terminal>
<cim:Location rdf:ID="_5F55A345-A0B8-4D6E-84BB-CC3562D098F6">
  <cim:IdentifiedObject.mRID>_5F55A345-A0B8-4D6E-84BB-CC3562D098F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l98_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_DE412736-8A33-4F5C-9EA0-C38B5334EFE6">
  <cim:PositionPoint.Location rdf:resource="#_5F55A345-A0B8-4D6E-84BB-CC3562D098F6"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4350</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_74F7AB37-42E8-4CB1-A88E-8F27E492E265">
  <cim:PositionPoint.Location rdf:resource="#_5F55A345-A0B8-4D6E-84BB-CC3562D098F6"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_11571FE9-DB1E-40EA-B95C-B9CE00D38A43">
  <cim:IdentifiedObject.mRID>_11571FE9-DB1E-40EA-B95C-B9CE00D38A43</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l99</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>243.84</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_26A4D3C7-3921-48A5-9E95-B27E0282719B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_159D3EA9-749C-42BC-94EB-EE0882D6352A"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_18EA6637-B45D-488B-86A4-F537863170F4">
  <cim:IdentifiedObject.mRID>_18EA6637-B45D-488B-86A4-F537863170F4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l99_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_11571FE9-DB1E-40EA-B95C-B9CE00D38A43"/>
  <cim:PowerSystemResource.Location rdf:resource="#_159D3EA9-749C-42BC-94EB-EE0882D6352A"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_DEA3D5A3-5138-4929-9A26-DDD70629E4B9">
  <cim:IdentifiedObject.mRID>_DEA3D5A3-5138-4929-9A26-DDD70629E4B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l99_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_11571FE9-DB1E-40EA-B95C-B9CE00D38A43"/>
  <cim:PowerSystemResource.Location rdf:resource="#_159D3EA9-749C-42BC-94EB-EE0882D6352A"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_C42B229B-D79E-47FF-BDA5-74FF182D593C">
  <cim:IdentifiedObject.mRID>_C42B229B-D79E-47FF-BDA5-74FF182D593C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l99_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_11571FE9-DB1E-40EA-B95C-B9CE00D38A43"/>
  <cim:PowerSystemResource.Location rdf:resource="#_159D3EA9-749C-42BC-94EB-EE0882D6352A"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_0DFDC338-C206-4181-B097-016C1DA962AD">
  <cim:IdentifiedObject.mRID>_0DFDC338-C206-4181-B097-016C1DA962AD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l99_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_11571FE9-DB1E-40EA-B95C-B9CE00D38A43"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FC9D2986-33E9-4FBF-9D92-3F3EBDF69EE5"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_53A2DE68-A72D-4A76-83B2-6BEEB4F70EF6">
  <cim:IdentifiedObject.mRID>_53A2DE68-A72D-4A76-83B2-6BEEB4F70EF6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l99_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_11571FE9-DB1E-40EA-B95C-B9CE00D38A43"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_599BEB20-694F-49CF-B08E-218657BB8499"/>
</cim:Terminal>
<cim:Location rdf:ID="_159D3EA9-749C-42BC-94EB-EE0882D6352A">
  <cim:IdentifiedObject.mRID>_159D3EA9-749C-42BC-94EB-EE0882D6352A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l99_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7859D550-1B84-46C2-8F19-6F2B054D6E61">
  <cim:PositionPoint.Location rdf:resource="#_159D3EA9-749C-42BC-94EB-EE0882D6352A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F032A7C5-02E3-4134-8A98-3BD93F53CD65">
  <cim:PositionPoint.Location rdf:resource="#_159D3EA9-749C-42BC-94EB-EE0882D6352A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>5450</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_D29C559B-B242-4D17-884F-DFCFA85DC9DA">
  <cim:IdentifiedObject.mRID>_D29C559B-B242-4D17-884F-DFCFA85DC9DA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l118</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>76.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_26A4D3C7-3921-48A5-9E95-B27E0282719B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B53A868E-12B5-421F-A1BA-7A0C596968F5"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_031B1702-F53A-43E2-A5DE-F4F8D3FAC596">
  <cim:IdentifiedObject.mRID>_031B1702-F53A-43E2-A5DE-F4F8D3FAC596</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l118_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D29C559B-B242-4D17-884F-DFCFA85DC9DA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B53A868E-12B5-421F-A1BA-7A0C596968F5"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_2A03566F-0C2C-45BF-844D-A1228B4B28E1">
  <cim:IdentifiedObject.mRID>_2A03566F-0C2C-45BF-844D-A1228B4B28E1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l118_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D29C559B-B242-4D17-884F-DFCFA85DC9DA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B53A868E-12B5-421F-A1BA-7A0C596968F5"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_021A4197-CD4D-4AAD-B67B-E1B4A2D4E07E">
  <cim:IdentifiedObject.mRID>_021A4197-CD4D-4AAD-B67B-E1B4A2D4E07E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l118_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D29C559B-B242-4D17-884F-DFCFA85DC9DA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B53A868E-12B5-421F-A1BA-7A0C596968F5"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_987EC0D1-230E-449A-A6A7-392263C20DC7">
  <cim:IdentifiedObject.mRID>_987EC0D1-230E-449A-A6A7-392263C20DC7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l118_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D29C559B-B242-4D17-884F-DFCFA85DC9DA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A83D5F8D-D44C-4029-AA59-A668780A0491"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_4B55E684-8D0B-4831-B504-20627D10DA6B">
  <cim:IdentifiedObject.mRID>_4B55E684-8D0B-4831-B504-20627D10DA6B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l118_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D29C559B-B242-4D17-884F-DFCFA85DC9DA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_21B6B166-5CA6-4D04-B644-A1376D4CFD0A"/>
</cim:Terminal>
<cim:Location rdf:ID="_B53A868E-12B5-421F-A1BA-7A0C596968F5">
  <cim:IdentifiedObject.mRID>_B53A868E-12B5-421F-A1BA-7A0C596968F5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l118_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B90BC8B7-A10C-4AD3-BAAE-AAA6F8D1599D">
  <cim:PositionPoint.Location rdf:resource="#_B53A868E-12B5-421F-A1BA-7A0C596968F5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_4C51DCA3-8359-4D11-A537-B32F872596FF">
  <cim:PositionPoint.Location rdf:resource="#_B53A868E-12B5-421F-A1BA-7A0C596968F5"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2450</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_32DF4297-478F-4251-B204-5BE9211DDE68">
  <cim:IdentifiedObject.mRID>_32DF4297-478F-4251-B204-5BE9211DDE68</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l100</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>68.58</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DF5B7C62-CB9D-47E4-B5E6-7D78016B92A5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5EF8E6F7-425B-42B6-9F81-22F2C33C4A42"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_EFBAFA9E-D256-4C3E-B838-39081CBA4BFF">
  <cim:IdentifiedObject.mRID>_EFBAFA9E-D256-4C3E-B838-39081CBA4BFF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l100_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_32DF4297-478F-4251-B204-5BE9211DDE68"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5EF8E6F7-425B-42B6-9F81-22F2C33C4A42"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_A3150D2B-D5CD-4222-9226-DC12F12D8FAB">
  <cim:IdentifiedObject.mRID>_A3150D2B-D5CD-4222-9226-DC12F12D8FAB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l100_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_32DF4297-478F-4251-B204-5BE9211DDE68"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_21B6B166-5CA6-4D04-B644-A1376D4CFD0A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_73CD1C74-B79C-4DAF-8814-F4744390800F">
  <cim:IdentifiedObject.mRID>_73CD1C74-B79C-4DAF-8814-F4744390800F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l100_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_32DF4297-478F-4251-B204-5BE9211DDE68"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_43C92D41-2ABB-41DB-89CC-6EE90A0A1254"/>
</cim:Terminal>
<cim:Location rdf:ID="_5EF8E6F7-425B-42B6-9F81-22F2C33C4A42">
  <cim:IdentifiedObject.mRID>_5EF8E6F7-425B-42B6-9F81-22F2C33C4A42</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l100_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_124B012E-BA3D-4DF6-B8A2-D3CBD0FDE432">
  <cim:PositionPoint.Location rdf:resource="#_5EF8E6F7-425B-42B6-9F81-22F2C33C4A42"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2450</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E6746255-3E64-497B-B385-EDEE303C9BE4">
  <cim:PositionPoint.Location rdf:resource="#_5EF8E6F7-425B-42B6-9F81-22F2C33C4A42"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3750</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2450</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_0CFF4F5C-D8C1-45F0-9E3A-E4AF37A57CF1">
  <cim:IdentifiedObject.mRID>_0CFF4F5C-D8C1-45F0-9E3A-E4AF37A57CF1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l101</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>83.82</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_26A4D3C7-3921-48A5-9E95-B27E0282719B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BE89154F-080B-46F5-BF15-8168F2A00446"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_7C63DC5C-2595-478B-BB0E-2B5D1A1EE6B5">
  <cim:IdentifiedObject.mRID>_7C63DC5C-2595-478B-BB0E-2B5D1A1EE6B5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l101_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_0CFF4F5C-D8C1-45F0-9E3A-E4AF37A57CF1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BE89154F-080B-46F5-BF15-8168F2A00446"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_DF783194-7CEF-436B-85B7-AF4FFC13DED4">
  <cim:IdentifiedObject.mRID>_DF783194-7CEF-436B-85B7-AF4FFC13DED4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l101_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_0CFF4F5C-D8C1-45F0-9E3A-E4AF37A57CF1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BE89154F-080B-46F5-BF15-8168F2A00446"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_07B44A54-9454-45E6-8570-FBE8AC3B81FD">
  <cim:IdentifiedObject.mRID>_07B44A54-9454-45E6-8570-FBE8AC3B81FD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l101_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_0CFF4F5C-D8C1-45F0-9E3A-E4AF37A57CF1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BE89154F-080B-46F5-BF15-8168F2A00446"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_16AE9E3C-E924-44B7-A58C-3ED75F2EC458">
  <cim:IdentifiedObject.mRID>_16AE9E3C-E924-44B7-A58C-3ED75F2EC458</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l101_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0CFF4F5C-D8C1-45F0-9E3A-E4AF37A57CF1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_21B6B166-5CA6-4D04-B644-A1376D4CFD0A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_EDC99AB6-907E-4174-B5E4-CFBF661E40C9">
  <cim:IdentifiedObject.mRID>_EDC99AB6-907E-4174-B5E4-CFBF661E40C9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l101_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0CFF4F5C-D8C1-45F0-9E3A-E4AF37A57CF1"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D7DBBCDB-0E41-4595-85AB-2FB29C6846B1"/>
</cim:Terminal>
<cim:Location rdf:ID="_BE89154F-080B-46F5-BF15-8168F2A00446">
  <cim:IdentifiedObject.mRID>_BE89154F-080B-46F5-BF15-8168F2A00446</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l101_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A7BF1F3C-2C4C-45A4-BCE4-E98B5D64C6E2">
  <cim:PositionPoint.Location rdf:resource="#_BE89154F-080B-46F5-BF15-8168F2A00446"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2450</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_7943D36B-8EDF-4634-ACFD-D62B22231707">
  <cim:PositionPoint.Location rdf:resource="#_BE89154F-080B-46F5-BF15-8168F2A00446"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_11CFBF6F-6F7D-4C15-83AE-A5108BE5A156">
  <cim:IdentifiedObject.mRID>_11CFBF6F-6F7D-4C15-83AE-A5108BE5A156</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l102</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>99.06</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DF5B7C62-CB9D-47E4-B5E6-7D78016B92A5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4A9B2558-569E-4238-BA00-A3DD1CEA0491"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_3EB5D1B7-9751-455D-9BFC-A23D31FC2B69">
  <cim:IdentifiedObject.mRID>_3EB5D1B7-9751-455D-9BFC-A23D31FC2B69</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l102_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_11CFBF6F-6F7D-4C15-83AE-A5108BE5A156"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4A9B2558-569E-4238-BA00-A3DD1CEA0491"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_848D567B-CCB6-4736-A3C0-0BF8DE898F1D">
  <cim:IdentifiedObject.mRID>_848D567B-CCB6-4736-A3C0-0BF8DE898F1D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l102_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_11CFBF6F-6F7D-4C15-83AE-A5108BE5A156"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_43C92D41-2ABB-41DB-89CC-6EE90A0A1254"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_06806C47-BA33-434F-A383-EA423C0F46B1">
  <cim:IdentifiedObject.mRID>_06806C47-BA33-434F-A383-EA423C0F46B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l102_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_11CFBF6F-6F7D-4C15-83AE-A5108BE5A156"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8A29F21A-60FF-4F56-8CE3-A835A57824A9"/>
</cim:Terminal>
<cim:Location rdf:ID="_4A9B2558-569E-4238-BA00-A3DD1CEA0491">
  <cim:IdentifiedObject.mRID>_4A9B2558-569E-4238-BA00-A3DD1CEA0491</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l102_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_8EE6E65E-9E65-484F-8062-CA83050576D6">
  <cim:PositionPoint.Location rdf:resource="#_4A9B2558-569E-4238-BA00-A3DD1CEA0491"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3750</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2450</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_AD442EAE-90D5-4AE9-ACAE-654CB22981DA">
  <cim:PositionPoint.Location rdf:resource="#_4A9B2558-569E-4238-BA00-A3DD1CEA0491"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2450</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_85DAC894-3949-40C5-98E4-51222E21EB51">
  <cim:IdentifiedObject.mRID>_85DAC894-3949-40C5-98E4-51222E21EB51</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l103</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>213.36</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DF5B7C62-CB9D-47E4-B5E6-7D78016B92A5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CFF7B691-E34A-47B3-A2AC-D85C12EBC39B"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_F9BBFFD0-C791-4AB8-921E-2D38309E7942">
  <cim:IdentifiedObject.mRID>_F9BBFFD0-C791-4AB8-921E-2D38309E7942</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l103_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_85DAC894-3949-40C5-98E4-51222E21EB51"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CFF7B691-E34A-47B3-A2AC-D85C12EBC39B"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_F7047E04-73FE-4329-8F6B-A469AE4E6BA7">
  <cim:IdentifiedObject.mRID>_F7047E04-73FE-4329-8F6B-A469AE4E6BA7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l103_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_85DAC894-3949-40C5-98E4-51222E21EB51"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8A29F21A-60FF-4F56-8CE3-A835A57824A9"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_85A1FD23-6E95-4703-BCAD-0989D225AC59">
  <cim:IdentifiedObject.mRID>_85A1FD23-6E95-4703-BCAD-0989D225AC59</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l103_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_85DAC894-3949-40C5-98E4-51222E21EB51"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_81A868A6-1176-445E-BD1A-EA86DC3F71BB"/>
</cim:Terminal>
<cim:Location rdf:ID="_CFF7B691-E34A-47B3-A2AC-D85C12EBC39B">
  <cim:IdentifiedObject.mRID>_CFF7B691-E34A-47B3-A2AC-D85C12EBC39B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l103_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_26F0EC7A-AF6E-4DF2-A8A4-99F2914F6882">
  <cim:PositionPoint.Location rdf:resource="#_CFF7B691-E34A-47B3-A2AC-D85C12EBC39B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2450</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_13545C21-708D-46F5-BA85-8BAC3ADB7AA5">
  <cim:PositionPoint.Location rdf:resource="#_CFF7B691-E34A-47B3-A2AC-D85C12EBC39B"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4775</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2450</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_6144E259-F209-4262-8E83-6EE97F875386">
  <cim:IdentifiedObject.mRID>_6144E259-F209-4262-8E83-6EE97F875386</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l104</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>68.58</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_E530ECD7-688C-4A91-916B-CF675E22AF01"/>
  <cim:PowerSystemResource.Location rdf:resource="#_82373BDB-83EC-4170-A735-22FC0348B646"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_1BDE7390-3317-495C-B752-A81E4193C013">
  <cim:IdentifiedObject.mRID>_1BDE7390-3317-495C-B752-A81E4193C013</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l104_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_6144E259-F209-4262-8E83-6EE97F875386"/>
  <cim:PowerSystemResource.Location rdf:resource="#_82373BDB-83EC-4170-A735-22FC0348B646"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_D4CD02B5-2A8B-4D7E-8B2B-EE2A369CF9AC">
  <cim:IdentifiedObject.mRID>_D4CD02B5-2A8B-4D7E-8B2B-EE2A369CF9AC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l104_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6144E259-F209-4262-8E83-6EE97F875386"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D7DBBCDB-0E41-4595-85AB-2FB29C6846B1"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_58378EC0-A7D5-4BE7-AEAD-2DC0CE4C5053">
  <cim:IdentifiedObject.mRID>_58378EC0-A7D5-4BE7-AEAD-2DC0CE4C5053</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l104_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6144E259-F209-4262-8E83-6EE97F875386"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C550916C-643D-4A42-8777-AAF89014284B"/>
</cim:Terminal>
<cim:Location rdf:ID="_82373BDB-83EC-4170-A735-22FC0348B646">
  <cim:IdentifiedObject.mRID>_82373BDB-83EC-4170-A735-22FC0348B646</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l104_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A3BF2911-A0D0-46C2-B01C-64A60D923F9C">
  <cim:PositionPoint.Location rdf:resource="#_82373BDB-83EC-4170-A735-22FC0348B646"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_7FD11C0A-93AE-4634-9A2F-0C97A101619D">
  <cim:PositionPoint.Location rdf:resource="#_82373BDB-83EC-4170-A735-22FC0348B646"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3750</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_81B8638C-F473-4FDC-9ED4-C12936ABF947">
  <cim:IdentifiedObject.mRID>_81B8638C-F473-4FDC-9ED4-C12936ABF947</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l105</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>99.06</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_26A4D3C7-3921-48A5-9E95-B27E0282719B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7095BDF2-9299-4DC8-84FF-BB8BF485EED3"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_1D94E1AA-F394-4FCE-8061-37CD953D07EF">
  <cim:IdentifiedObject.mRID>_1D94E1AA-F394-4FCE-8061-37CD953D07EF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l105_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_81B8638C-F473-4FDC-9ED4-C12936ABF947"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7095BDF2-9299-4DC8-84FF-BB8BF485EED3"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_885353DF-7268-4BE1-A0A6-9926A2A43F80">
  <cim:IdentifiedObject.mRID>_885353DF-7268-4BE1-A0A6-9926A2A43F80</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l105_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_81B8638C-F473-4FDC-9ED4-C12936ABF947"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7095BDF2-9299-4DC8-84FF-BB8BF485EED3"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_B409A88C-D852-4D19-9FED-3B06CF12E889">
  <cim:IdentifiedObject.mRID>_B409A88C-D852-4D19-9FED-3B06CF12E889</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l105_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_81B8638C-F473-4FDC-9ED4-C12936ABF947"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7095BDF2-9299-4DC8-84FF-BB8BF485EED3"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_828BDE89-4299-48CF-A88C-950B217F3940">
  <cim:IdentifiedObject.mRID>_828BDE89-4299-48CF-A88C-950B217F3940</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l105_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_81B8638C-F473-4FDC-9ED4-C12936ABF947"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D7DBBCDB-0E41-4595-85AB-2FB29C6846B1"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_BFFB491C-BC9D-42C3-B64B-BD7C3A825E90">
  <cim:IdentifiedObject.mRID>_BFFB491C-BC9D-42C3-B64B-BD7C3A825E90</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l105_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_81B8638C-F473-4FDC-9ED4-C12936ABF947"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C0C8FED7-5C22-4126-A619-B7B7EA0E0384"/>
</cim:Terminal>
<cim:Location rdf:ID="_7095BDF2-9299-4DC8-84FF-BB8BF485EED3">
  <cim:IdentifiedObject.mRID>_7095BDF2-9299-4DC8-84FF-BB8BF485EED3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l105_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9CA5A9E1-6740-4B7B-9FB8-5919003100DA">
  <cim:PositionPoint.Location rdf:resource="#_7095BDF2-9299-4DC8-84FF-BB8BF485EED3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_6FFFF344-E27F-4C4F-AB36-C61A3BD938D1">
  <cim:PositionPoint.Location rdf:resource="#_7095BDF2-9299-4DC8-84FF-BB8BF485EED3"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3050</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_31FA9F6C-3869-4634-8EA8-07738A44A03C">
  <cim:IdentifiedObject.mRID>_31FA9F6C-3869-4634-8EA8-07738A44A03C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l106</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>175.26</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_E530ECD7-688C-4A91-916B-CF675E22AF01"/>
  <cim:PowerSystemResource.Location rdf:resource="#_96849995-9CDC-410B-A631-33B2A02F56FF"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_29336D6A-7B58-4E43-8D14-E239A872651F">
  <cim:IdentifiedObject.mRID>_29336D6A-7B58-4E43-8D14-E239A872651F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l106_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_31FA9F6C-3869-4634-8EA8-07738A44A03C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_96849995-9CDC-410B-A631-33B2A02F56FF"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_64343935-7D15-4B63-8A48-971DFB86C6D4">
  <cim:IdentifiedObject.mRID>_64343935-7D15-4B63-8A48-971DFB86C6D4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l106_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_31FA9F6C-3869-4634-8EA8-07738A44A03C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C550916C-643D-4A42-8777-AAF89014284B"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_4E325F20-52B2-47D9-A586-CE90EEB81365">
  <cim:IdentifiedObject.mRID>_4E325F20-52B2-47D9-A586-CE90EEB81365</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l106_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_31FA9F6C-3869-4634-8EA8-07738A44A03C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_512EB508-8190-4316-B8E9-30A16EB09B49"/>
</cim:Terminal>
<cim:Location rdf:ID="_96849995-9CDC-410B-A631-33B2A02F56FF">
  <cim:IdentifiedObject.mRID>_96849995-9CDC-410B-A631-33B2A02F56FF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l106_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_32B65F36-6F76-479A-9220-74AA06E2E673">
  <cim:PositionPoint.Location rdf:resource="#_96849995-9CDC-410B-A631-33B2A02F56FF"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3750</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_AD3110F0-2E42-4F7E-B1ED-702D11CA20E1">
  <cim:PositionPoint.Location rdf:resource="#_96849995-9CDC-410B-A631-33B2A02F56FF"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_A741C08F-1F94-4270-93E2-4FD838742DEE">
  <cim:IdentifiedObject.mRID>_A741C08F-1F94-4270-93E2-4FD838742DEE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l107</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>137.16</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_164FAC12-B646-4F9B-805F-D66503D36E7D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_97FAAB1F-D0F0-43FF-B0AA-D41F0DDE8E53"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_3C9F8053-EAFA-4403-B035-A6C7C9C06BAE">
  <cim:IdentifiedObject.mRID>_3C9F8053-EAFA-4403-B035-A6C7C9C06BAE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l107_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_A741C08F-1F94-4270-93E2-4FD838742DEE"/>
  <cim:PowerSystemResource.Location rdf:resource="#_97FAAB1F-D0F0-43FF-B0AA-D41F0DDE8E53"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_5F8E7B4A-419C-4353-83C7-E62B4E60BBCD">
  <cim:IdentifiedObject.mRID>_5F8E7B4A-419C-4353-83C7-E62B4E60BBCD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l107_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A741C08F-1F94-4270-93E2-4FD838742DEE"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C0C8FED7-5C22-4126-A619-B7B7EA0E0384"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_6D741E8E-3AFC-47D8-9FC7-AA3A92BCA883">
  <cim:IdentifiedObject.mRID>_6D741E8E-3AFC-47D8-9FC7-AA3A92BCA883</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l107_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A741C08F-1F94-4270-93E2-4FD838742DEE"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_CC1F6BEA-A3A2-41DE-9D1F-2ADE086019F0"/>
</cim:Terminal>
<cim:Location rdf:ID="_97FAAB1F-D0F0-43FF-B0AA-D41F0DDE8E53">
  <cim:IdentifiedObject.mRID>_97FAAB1F-D0F0-43FF-B0AA-D41F0DDE8E53</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l107_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D5BB016B-9F2D-4A5D-9D7B-19A2AF59D4DB">
  <cim:PositionPoint.Location rdf:resource="#_97FAAB1F-D0F0-43FF-B0AA-D41F0DDE8E53"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3050</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_9EB023C5-6F21-4FB4-94EF-96A3464B0956">
  <cim:PositionPoint.Location rdf:resource="#_97FAAB1F-D0F0-43FF-B0AA-D41F0DDE8E53"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3050</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_E148E4D2-AD47-44BC-B02B-EB7152E27A65">
  <cim:IdentifiedObject.mRID>_E148E4D2-AD47-44BC-B02B-EB7152E27A65</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l108</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>304.8</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_26A4D3C7-3921-48A5-9E95-B27E0282719B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_653A44B0-8D92-4536-BB16-098D22C34CF9"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_D50376AB-F746-41AD-A688-0EC840351432">
  <cim:IdentifiedObject.mRID>_D50376AB-F746-41AD-A688-0EC840351432</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l108_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_E148E4D2-AD47-44BC-B02B-EB7152E27A65"/>
  <cim:PowerSystemResource.Location rdf:resource="#_653A44B0-8D92-4536-BB16-098D22C34CF9"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_D25B1A44-AB89-496D-8F27-70B2E9D009D6">
  <cim:IdentifiedObject.mRID>_D25B1A44-AB89-496D-8F27-70B2E9D009D6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l108_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_E148E4D2-AD47-44BC-B02B-EB7152E27A65"/>
  <cim:PowerSystemResource.Location rdf:resource="#_653A44B0-8D92-4536-BB16-098D22C34CF9"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_A7D8BE33-B07D-4E8A-A77B-CB94CC67C033">
  <cim:IdentifiedObject.mRID>_A7D8BE33-B07D-4E8A-A77B-CB94CC67C033</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l108_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_E148E4D2-AD47-44BC-B02B-EB7152E27A65"/>
  <cim:PowerSystemResource.Location rdf:resource="#_653A44B0-8D92-4536-BB16-098D22C34CF9"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_F12EC564-9CF7-46F0-8141-93FD9766994F">
  <cim:IdentifiedObject.mRID>_F12EC564-9CF7-46F0-8141-93FD9766994F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l108_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E148E4D2-AD47-44BC-B02B-EB7152E27A65"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C0C8FED7-5C22-4126-A619-B7B7EA0E0384"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_30C91DCE-A9FE-4540-92E6-E5F5C3CB773B">
  <cim:IdentifiedObject.mRID>_30C91DCE-A9FE-4540-92E6-E5F5C3CB773B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l108_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E148E4D2-AD47-44BC-B02B-EB7152E27A65"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_93D0E7AC-7FF7-4B67-B1DB-65B494F45042"/>
</cim:Terminal>
<cim:Location rdf:ID="_653A44B0-8D92-4536-BB16-098D22C34CF9">
  <cim:IdentifiedObject.mRID>_653A44B0-8D92-4536-BB16-098D22C34CF9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l108_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_0718DE34-2700-499B-AC78-FA17CD4D58E9">
  <cim:PositionPoint.Location rdf:resource="#_653A44B0-8D92-4536-BB16-098D22C34CF9"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3050</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D1429A41-0CB6-4665-ABA7-D3FC288E7559">
  <cim:PositionPoint.Location rdf:resource="#_653A44B0-8D92-4536-BB16-098D22C34CF9"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3245</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>4010</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_B93532BB-4A1C-4BAE-85F2-1E28BDE6D1E3">
  <cim:IdentifiedObject.mRID>_B93532BB-4A1C-4BAE-85F2-1E28BDE6D1E3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l109</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>91.44</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_164FAC12-B646-4F9B-805F-D66503D36E7D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9B60999E-6735-40C0-B3BB-2613D03A3BAE"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_709CF5AC-5476-4119-BF23-64CAFE4ECC5E">
  <cim:IdentifiedObject.mRID>_709CF5AC-5476-4119-BF23-64CAFE4ECC5E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l109_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B93532BB-4A1C-4BAE-85F2-1E28BDE6D1E3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9B60999E-6735-40C0-B3BB-2613D03A3BAE"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_6DA905B8-39A2-412B-A70D-847E3E282118">
  <cim:IdentifiedObject.mRID>_6DA905B8-39A2-412B-A70D-847E3E282118</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l109_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B93532BB-4A1C-4BAE-85F2-1E28BDE6D1E3"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_CC1F6BEA-A3A2-41DE-9D1F-2ADE086019F0"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_1D1AEB0A-A91F-4E1D-AB33-CEEABF924C85">
  <cim:IdentifiedObject.mRID>_1D1AEB0A-A91F-4E1D-AB33-CEEABF924C85</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l109_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B93532BB-4A1C-4BAE-85F2-1E28BDE6D1E3"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C0CC34B9-5782-4C86-9CAD-81968E4BCAA3"/>
</cim:Terminal>
<cim:Location rdf:ID="_9B60999E-6735-40C0-B3BB-2613D03A3BAE">
  <cim:IdentifiedObject.mRID>_9B60999E-6735-40C0-B3BB-2613D03A3BAE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l109_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_708F041E-AFE7-415B-BF8C-166864FDF1C0">
  <cim:PositionPoint.Location rdf:resource="#_9B60999E-6735-40C0-B3BB-2613D03A3BAE"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3050</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F777A885-B82B-40D7-9E3F-8516CA4A7994">
  <cim:PositionPoint.Location rdf:resource="#_9B60999E-6735-40C0-B3BB-2613D03A3BAE"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3050</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_FBF7C977-1033-4D4E-9803-3ADA34B27DA7">
  <cim:IdentifiedObject.mRID>_FBF7C977-1033-4D4E-9803-3ADA34B27DA7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l110</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>175.26</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_164FAC12-B646-4F9B-805F-D66503D36E7D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_18C49A65-8B82-4A66-9DC7-26A36C26207B"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_25D52AD5-141F-48DC-8433-E42074C5E499">
  <cim:IdentifiedObject.mRID>_25D52AD5-141F-48DC-8433-E42074C5E499</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l110_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_FBF7C977-1033-4D4E-9803-3ADA34B27DA7"/>
  <cim:PowerSystemResource.Location rdf:resource="#_18C49A65-8B82-4A66-9DC7-26A36C26207B"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_18312AD9-1399-4C7E-8D10-DD09E36E09CF">
  <cim:IdentifiedObject.mRID>_18312AD9-1399-4C7E-8D10-DD09E36E09CF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l110_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FBF7C977-1033-4D4E-9803-3ADA34B27DA7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C0CC34B9-5782-4C86-9CAD-81968E4BCAA3"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_77B8D50C-1EC1-48DF-B595-2E266747CEC0">
  <cim:IdentifiedObject.mRID>_77B8D50C-1EC1-48DF-B595-2E266747CEC0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l110_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FBF7C977-1033-4D4E-9803-3ADA34B27DA7"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DD99968C-5E28-4ADC-9C0D-9CE29BDC16D2"/>
</cim:Terminal>
<cim:Location rdf:ID="_18C49A65-8B82-4A66-9DC7-26A36C26207B">
  <cim:IdentifiedObject.mRID>_18C49A65-8B82-4A66-9DC7-26A36C26207B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l110_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F2326796-1D4F-48B2-9878-54BD00EBAB0A">
  <cim:PositionPoint.Location rdf:resource="#_18C49A65-8B82-4A66-9DC7-26A36C26207B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3050</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_98043AFA-3312-49E1-9F1A-5DA558DC89C6">
  <cim:PositionPoint.Location rdf:resource="#_18C49A65-8B82-4A66-9DC7-26A36C26207B"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_A5157E4F-2FDC-492D-B06C-5C089A1A4A4D">
  <cim:IdentifiedObject.mRID>_A5157E4F-2FDC-492D-B06C-5C089A1A4A4D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l111</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>38.1</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_164FAC12-B646-4F9B-805F-D66503D36E7D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B78708B4-EA05-4CC7-A9B5-B671309545AD"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_B930A641-BBED-4E16-8BEB-3C194DD2CCB2">
  <cim:IdentifiedObject.mRID>_B930A641-BBED-4E16-8BEB-3C194DD2CCB2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l111_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_A5157E4F-2FDC-492D-B06C-5C089A1A4A4D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B78708B4-EA05-4CC7-A9B5-B671309545AD"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_D0C5B781-0044-47C4-B8C0-B9B47E6380F1">
  <cim:IdentifiedObject.mRID>_D0C5B781-0044-47C4-B8C0-B9B47E6380F1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l111_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A5157E4F-2FDC-492D-B06C-5C089A1A4A4D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C0CC34B9-5782-4C86-9CAD-81968E4BCAA3"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_4DA365FF-9B88-4C6B-9B74-9C88798DE202">
  <cim:IdentifiedObject.mRID>_4DA365FF-9B88-4C6B-9B74-9C88798DE202</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l111_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A5157E4F-2FDC-492D-B06C-5C089A1A4A4D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_118FD248-6376-4618-A3B9-4DBDB248D6B0"/>
</cim:Terminal>
<cim:Location rdf:ID="_B78708B4-EA05-4CC7-A9B5-B671309545AD">
  <cim:IdentifiedObject.mRID>_B78708B4-EA05-4CC7-A9B5-B671309545AD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l111_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_8128EF94-9C53-4A7D-B4BE-4E94C464EF23">
  <cim:PositionPoint.Location rdf:resource="#_B78708B4-EA05-4CC7-A9B5-B671309545AD"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3050</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_1432A177-CF06-455A-BBCC-969F8A7DEB30">
  <cim:PositionPoint.Location rdf:resource="#_B78708B4-EA05-4CC7-A9B5-B671309545AD"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2925</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_7C08B4BD-3643-4137-A22D-A3485B13C2F4">
  <cim:IdentifiedObject.mRID>_7C08B4BD-3643-4137-A22D-A3485B13C2F4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l112</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>160.02</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_164FAC12-B646-4F9B-805F-D66503D36E7D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CC2DF578-8967-4C02-9497-41E6D8C6C012"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_AF188D35-B947-4B70-9D06-A19C792E7854">
  <cim:IdentifiedObject.mRID>_AF188D35-B947-4B70-9D06-A19C792E7854</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l112_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_7C08B4BD-3643-4137-A22D-A3485B13C2F4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CC2DF578-8967-4C02-9497-41E6D8C6C012"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_0CAE33EA-2D87-4549-B184-5B0C7312D7D5">
  <cim:IdentifiedObject.mRID>_0CAE33EA-2D87-4549-B184-5B0C7312D7D5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l112_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7C08B4BD-3643-4137-A22D-A3485B13C2F4"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_118FD248-6376-4618-A3B9-4DBDB248D6B0"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_F393609F-0DD5-489A-81BF-923CEF9AA070">
  <cim:IdentifiedObject.mRID>_F393609F-0DD5-489A-81BF-923CEF9AA070</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l112_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7C08B4BD-3643-4137-A22D-A3485B13C2F4"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_EEF68745-C26A-41A7-9107-02D8F14EAF5F"/>
</cim:Terminal>
<cim:Location rdf:ID="_CC2DF578-8967-4C02-9497-41E6D8C6C012">
  <cim:IdentifiedObject.mRID>_CC2DF578-8967-4C02-9497-41E6D8C6C012</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l112_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2FE67DA7-59DC-406D-BB1B-92BD3EF4DBAC">
  <cim:PositionPoint.Location rdf:resource="#_CC2DF578-8967-4C02-9497-41E6D8C6C012"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2925</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_7601D6F4-3B53-448E-A9FA-736C9A6721EB">
  <cim:PositionPoint.Location rdf:resource="#_CC2DF578-8967-4C02-9497-41E6D8C6C012"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4800</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2925</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_A26B9033-06A0-4700-949A-794A4405DB4A">
  <cim:IdentifiedObject.mRID>_A26B9033-06A0-4700-949A-794A4405DB4A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l113</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>99.06</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_164FAC12-B646-4F9B-805F-D66503D36E7D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_35144E4F-FC02-4B29-A416-00F5170F2396"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_3DBF86A7-57E1-4197-8717-C7DBA27A667E">
  <cim:IdentifiedObject.mRID>_3DBF86A7-57E1-4197-8717-C7DBA27A667E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l113_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_A26B9033-06A0-4700-949A-794A4405DB4A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_35144E4F-FC02-4B29-A416-00F5170F2396"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_96C65771-2431-4E2D-8738-766263CC84E9">
  <cim:IdentifiedObject.mRID>_96C65771-2431-4E2D-8738-766263CC84E9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l113_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A26B9033-06A0-4700-949A-794A4405DB4A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_EEF68745-C26A-41A7-9107-02D8F14EAF5F"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_E67AC451-9BBD-4474-8F3A-4C94DD28183D">
  <cim:IdentifiedObject.mRID>_E67AC451-9BBD-4474-8F3A-4C94DD28183D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l113_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A26B9033-06A0-4700-949A-794A4405DB4A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_29AEFC39-BB27-4BC9-BCF0-89BE425F668C"/>
</cim:Terminal>
<cim:Location rdf:ID="_35144E4F-FC02-4B29-A416-00F5170F2396">
  <cim:IdentifiedObject.mRID>_35144E4F-FC02-4B29-A416-00F5170F2396</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l113_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C408C658-E89A-4702-BAD5-C19D3FF7FF02">
  <cim:PositionPoint.Location rdf:resource="#_35144E4F-FC02-4B29-A416-00F5170F2396"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4800</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2925</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_2897149E-7696-49EC-B800-0BFE0FB96FC0">
  <cim:PositionPoint.Location rdf:resource="#_35144E4F-FC02-4B29-A416-00F5170F2396"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>5125</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2925</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_97EFC1DA-37DF-4939-9DB3-320707FE2F39">
  <cim:IdentifiedObject.mRID>_97EFC1DA-37DF-4939-9DB3-320707FE2F39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l114</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>114.3</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_457A19B7-4A0F-4247-9983-EE927C93A8CC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B6A2C02F-A13A-43C0-BE75-86C521FB523C"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_4439E668-F947-482F-97DA-EDA1F1D7B937">
  <cim:IdentifiedObject.mRID>_4439E668-F947-482F-97DA-EDA1F1D7B937</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l114_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_97EFC1DA-37DF-4939-9DB3-320707FE2F39"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B6A2C02F-A13A-43C0-BE75-86C521FB523C"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_78B48D99-981D-46E6-8207-CB8D7C222509">
  <cim:IdentifiedObject.mRID>_78B48D99-981D-46E6-8207-CB8D7C222509</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l114_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_97EFC1DA-37DF-4939-9DB3-320707FE2F39"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B6A2C02F-A13A-43C0-BE75-86C521FB523C"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_E57FB345-2530-4D2F-BA05-964EB0DE669E">
  <cim:IdentifiedObject.mRID>_E57FB345-2530-4D2F-BA05-964EB0DE669E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l114_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_97EFC1DA-37DF-4939-9DB3-320707FE2F39"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B6A2C02F-A13A-43C0-BE75-86C521FB523C"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_E2FD261B-D2C3-477E-A32C-CDB11C7EE2C0">
  <cim:IdentifiedObject.mRID>_E2FD261B-D2C3-477E-A32C-CDB11C7EE2C0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l114_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_97EFC1DA-37DF-4939-9DB3-320707FE2F39"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_80309F07-B2C8-45B4-B231-C2371C64D904"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_310A4A43-8BC5-4496-89C9-D5283C4D67E0">
  <cim:IdentifiedObject.mRID>_310A4A43-8BC5-4496-89C9-D5283C4D67E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l114_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_97EFC1DA-37DF-4939-9DB3-320707FE2F39"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5A6DC752-FDD0-456E-9898-64E28E0C4A25"/>
</cim:Terminal>
<cim:Location rdf:ID="_B6A2C02F-A13A-43C0-BE75-86C521FB523C">
  <cim:IdentifiedObject.mRID>_B6A2C02F-A13A-43C0-BE75-86C521FB523C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l114_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9A5BE8C0-4198-4140-9423-A5463B5DC124">
  <cim:PositionPoint.Location rdf:resource="#_B6A2C02F-A13A-43C0-BE75-86C521FB523C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1600</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B80D4040-C9E1-46B3-9E85-191BBDC40C9E">
  <cim:PositionPoint.Location rdf:resource="#_B6A2C02F-A13A-43C0-BE75-86C521FB523C"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_D80496C8-16C5-463B-838F-D22DB58F69A1">
  <cim:IdentifiedObject.mRID>_D80496C8-16C5-463B-838F-D22DB58F69A1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l116</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>121.92</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_13830941-760B-423B-BF94-C43120DA93D3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F21AA126-DA77-4C53-95DA-775D30F4E78F"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_82F9CE29-F2C9-468F-8959-949609B8DFD5">
  <cim:IdentifiedObject.mRID>_82F9CE29-F2C9-468F-8959-949609B8DFD5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l116_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D80496C8-16C5-463B-838F-D22DB58F69A1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F21AA126-DA77-4C53-95DA-775D30F4E78F"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_54A9B357-D947-42C2-88AA-1E0855581DDC">
  <cim:IdentifiedObject.mRID>_54A9B357-D947-42C2-88AA-1E0855581DDC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l116_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D80496C8-16C5-463B-838F-D22DB58F69A1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F21AA126-DA77-4C53-95DA-775D30F4E78F"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_EFC11742-91CF-4BC4-BB15-24090B4B10A6">
  <cim:IdentifiedObject.mRID>_EFC11742-91CF-4BC4-BB15-24090B4B10A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l116_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D80496C8-16C5-463B-838F-D22DB58F69A1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F21AA126-DA77-4C53-95DA-775D30F4E78F"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_16542FBF-3F3A-4FA9-9EC7-B8ABE502D091">
  <cim:IdentifiedObject.mRID>_16542FBF-3F3A-4FA9-9EC7-B8ABE502D091</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l116_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D80496C8-16C5-463B-838F-D22DB58F69A1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_3917D5A5-3715-4E18-A119-4A236C3164BD"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_D0942638-10ED-42D7-B682-6EC964610528">
  <cim:IdentifiedObject.mRID>_D0942638-10ED-42D7-B682-6EC964610528</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l116_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D80496C8-16C5-463B-838F-D22DB58F69A1"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5AA0EC57-C422-4DCF-A3E8-D27C5966F997"/>
</cim:Terminal>
<cim:Location rdf:ID="_F21AA126-DA77-4C53-95DA-775D30F4E78F">
  <cim:IdentifiedObject.mRID>_F21AA126-DA77-4C53-95DA-775D30F4E78F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l116_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_62AC5500-5983-4A0E-B2BA-5DE0D966EF9A">
  <cim:PositionPoint.Location rdf:resource="#_F21AA126-DA77-4C53-95DA-775D30F4E78F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1600</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_92A21A07-0D7A-46CF-8844-8F5EB67E91F6">
  <cim:PositionPoint.Location rdf:resource="#_F21AA126-DA77-4C53-95DA-775D30F4E78F"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_5316B838-2204-47CA-B9B7-4EFD274A3F24">
  <cim:IdentifiedObject.mRID>_5316B838-2204-47CA-B9B7-4EFD274A3F24</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l117</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:Conductor.length>106.68</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_5EB9251D-7642-426A-9C7D-1CEF37E4DA1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_573D33C2-ED83-450A-AFA5-B3DAD5F6C536"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_EBB00EC6-A2C1-4C06-B2F1-3DA7F140A347">
  <cim:IdentifiedObject.mRID>_EBB00EC6-A2C1-4C06-B2F1-3DA7F140A347</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l117_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5316B838-2204-47CA-B9B7-4EFD274A3F24"/>
  <cim:PowerSystemResource.Location rdf:resource="#_573D33C2-ED83-450A-AFA5-B3DAD5F6C536"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_69D9D6E7-CBC0-4FC2-9EC2-93AA004B10F3">
  <cim:IdentifiedObject.mRID>_69D9D6E7-CBC0-4FC2-9EC2-93AA004B10F3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l117_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5316B838-2204-47CA-B9B7-4EFD274A3F24"/>
  <cim:PowerSystemResource.Location rdf:resource="#_573D33C2-ED83-450A-AFA5-B3DAD5F6C536"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_9AAD8F7B-5168-43E9-B713-D3D7A61E7916">
  <cim:IdentifiedObject.mRID>_9AAD8F7B-5168-43E9-B713-D3D7A61E7916</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l117_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5316B838-2204-47CA-B9B7-4EFD274A3F24"/>
  <cim:PowerSystemResource.Location rdf:resource="#_573D33C2-ED83-450A-AFA5-B3DAD5F6C536"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_8EBDBB5E-488C-4F3D-ADBB-DC46C696AFA4">
  <cim:IdentifiedObject.mRID>_8EBDBB5E-488C-4F3D-ADBB-DC46C696AFA4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l117_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5316B838-2204-47CA-B9B7-4EFD274A3F24"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_CBF517D5-6FEC-4444-99B2-BA1BF64C27F1"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_8F9CF498-5DC2-49C1-9159-3457FECE3D59">
  <cim:IdentifiedObject.mRID>_8F9CF498-5DC2-49C1-9159-3457FECE3D59</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l117_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5316B838-2204-47CA-B9B7-4EFD274A3F24"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_194E6865-F7BB-4B72-B9D3-8B612A693CD8"/>
</cim:Terminal>
<cim:Location rdf:ID="_573D33C2-ED83-450A-AFA5-B3DAD5F6C536">
  <cim:IdentifiedObject.mRID>_573D33C2-ED83-450A-AFA5-B3DAD5F6C536</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l117_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_CFAF3782-8340-4A70-85B2-1C75FE20D98A">
  <cim:PositionPoint.Location rdf:resource="#_573D33C2-ED83-450A-AFA5-B3DAD5F6C536"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3175</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_74442704-CF3A-4479-99FA-924E83B2AAB2">
  <cim:PositionPoint.Location rdf:resource="#_573D33C2-ED83-450A-AFA5-B3DAD5F6C536"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:ID="_898B0989-DA9B-4E02-8740-BD192B3E048B">
  <cim:IdentifiedObject.mRID>_898B0989-DA9B-4E02-8740-BD192B3E048B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_7CB4960A-0308-4D41-80D4-DA96628DEF52"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:ID="_70773B5B-DBE2-44EE-8A4C-90C4EEE75441">
  <cim:IdentifiedObject.mRID>_70773B5B-DBE2-44EE-8A4C-90C4EEE75441</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_898B0989-DA9B-4E02-8740-BD192B3E048B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E94CFA0E-2EDD-4254-9402-42ACB8400048"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_A1C2EE00-8359-4C7B-AD8D-0B235092A062">
  <cim:IdentifiedObject.mRID>_A1C2EE00-8359-4C7B-AD8D-0B235092A062</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_898B0989-DA9B-4E02-8740-BD192B3E048B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_55AE50EB-2E80-4DCD-AE45-94FD59CD1A90"/>
</cim:Terminal>
<cim:Location rdf:ID="_7CB4960A-0308-4D41-80D4-DA96628DEF52">
  <cim:IdentifiedObject.mRID>_7CB4960A-0308-4D41-80D4-DA96628DEF52</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_684449D9-0194-427D-8CB1-53D8249F7EBA">
  <cim:PositionPoint.Location rdf:resource="#_7CB4960A-0308-4D41-80D4-DA96628DEF52"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_3780C989-54B9-40E5-9BC4-06C41598A3B3">
  <cim:PositionPoint.Location rdf:resource="#_7CB4960A-0308-4D41-80D4-DA96628DEF52"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>300</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:ID="_5288E7F0-AEFA-43E2-A6D2-B8170548929C">
  <cim:IdentifiedObject.mRID>_5288E7F0-AEFA-43E2-A6D2-B8170548929C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw2</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_B4184BF0-28E3-421C-A055-E19EBF586DCC"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:ID="_6765CABD-9906-467F-8125-AFFFAF55FB98">
  <cim:IdentifiedObject.mRID>_6765CABD-9906-467F-8125-AFFFAF55FB98</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw2_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5288E7F0-AEFA-43E2-A6D2-B8170548929C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2F4E433D-CA46-4A2E-A18C-3A7D90099097"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_C0176CA5-009F-4E25-81B3-7F78569E1E19">
  <cim:IdentifiedObject.mRID>_C0176CA5-009F-4E25-81B3-7F78569E1E19</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw2_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5288E7F0-AEFA-43E2-A6D2-B8170548929C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_3917D5A5-3715-4E18-A119-4A236C3164BD"/>
</cim:Terminal>
<cim:Location rdf:ID="_B4184BF0-28E3-421C-A055-E19EBF586DCC">
  <cim:IdentifiedObject.mRID>_B4184BF0-28E3-421C-A055-E19EBF586DCC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw2_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_6AB69689-E8D6-451E-96B1-8F86820915EE">
  <cim:PositionPoint.Location rdf:resource="#_B4184BF0-28E3-421C-A055-E19EBF586DCC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_345A744A-B6D9-4D45-B9DA-135DD046637D">
  <cim:PositionPoint.Location rdf:resource="#_B4184BF0-28E3-421C-A055-E19EBF586DCC"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1600</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:ID="_69088D61-985C-4590-BAD3-051E98B726C4">
  <cim:IdentifiedObject.mRID>_69088D61-985C-4590-BAD3-051E98B726C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw3</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_AA19631F-1EEE-426E-AB49-9195850B1336"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:ID="_79647EA3-E196-42E6-B0F5-A4EAA90026D2">
  <cim:IdentifiedObject.mRID>_79647EA3-E196-42E6-B0F5-A4EAA90026D2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw3_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_69088D61-985C-4590-BAD3-051E98B726C4"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_912EDB8D-1887-45C0-B851-64CD089FD3F8"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_0D08A273-50D8-4287-B6FC-5E2F6A1DA31D">
  <cim:IdentifiedObject.mRID>_0D08A273-50D8-4287-B6FC-5E2F6A1DA31D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw3_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_69088D61-985C-4590-BAD3-051E98B726C4"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_80309F07-B2C8-45B4-B231-C2371C64D904"/>
</cim:Terminal>
<cim:Location rdf:ID="_AA19631F-1EEE-426E-AB49-9195850B1336">
  <cim:IdentifiedObject.mRID>_AA19631F-1EEE-426E-AB49-9195850B1336</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw3_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7AB823A4-0130-44DE-B7F8-9E33128F8EB3">
  <cim:PositionPoint.Location rdf:resource="#_AA19631F-1EEE-426E-AB49-9195850B1336"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_3BCB1872-AB3E-406B-AFDC-2B31C0F05C6E">
  <cim:PositionPoint.Location rdf:resource="#_AA19631F-1EEE-426E-AB49-9195850B1336"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1600</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:ID="_FC3D0D08-16F4-4CED-9FB9-7CD55DD1C0A7">
  <cim:IdentifiedObject.mRID>_FC3D0D08-16F4-4CED-9FB9-7CD55DD1C0A7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw4</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_13E8731B-2098-450B-99AF-9EEDC4EAD689"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:ID="_3072CBF7-64E5-49F7-8E83-DF53346C150E">
  <cim:IdentifiedObject.mRID>_3072CBF7-64E5-49F7-8E83-DF53346C150E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw4_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FC3D0D08-16F4-4CED-9FB9-7CD55DD1C0A7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D708B6F1-E995-4521-A336-C981DF0801F2"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_12E246C1-3BB8-4D04-A29F-6BB6DAEA216A">
  <cim:IdentifiedObject.mRID>_12E246C1-3BB8-4D04-A29F-6BB6DAEA216A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw4_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FC3D0D08-16F4-4CED-9FB9-7CD55DD1C0A7"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_38045F95-4149-4982-AB2A-540CB6F685FD"/>
</cim:Terminal>
<cim:Location rdf:ID="_13E8731B-2098-450B-99AF-9EEDC4EAD689">
  <cim:IdentifiedObject.mRID>_13E8731B-2098-450B-99AF-9EEDC4EAD689</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw4_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D465F16D-1569-4792-B0F1-29A735D0A98E">
  <cim:PositionPoint.Location rdf:resource="#_13E8731B-2098-450B-99AF-9EEDC4EAD689"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_0D78DED6-0D55-42EA-9471-EACF57E20C15">
  <cim:PositionPoint.Location rdf:resource="#_13E8731B-2098-450B-99AF-9EEDC4EAD689"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3175</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:ID="_6ECE4EB9-23C9-4733-9FF1-9E3E81EA56DA">
  <cim:IdentifiedObject.mRID>_6ECE4EB9-23C9-4733-9FF1-9E3E81EA56DA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw5</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_82BC70A6-095D-4E94-B1C3-DC6C7B648EFF"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:ID="_DA6234AA-AE74-44AB-88EF-325AFFE4EC37">
  <cim:IdentifiedObject.mRID>_DA6234AA-AE74-44AB-88EF-325AFFE4EC37</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw5_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6ECE4EB9-23C9-4733-9FF1-9E3E81EA56DA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_40479B20-3C7A-47D6-B601-07A01BC7038D"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_0F821A18-C9C2-44D7-BA76-B0D1A0B998AD">
  <cim:IdentifiedObject.mRID>_0F821A18-C9C2-44D7-BA76-B0D1A0B998AD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw5_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6ECE4EB9-23C9-4733-9FF1-9E3E81EA56DA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A83D5F8D-D44C-4029-AA59-A668780A0491"/>
</cim:Terminal>
<cim:Location rdf:ID="_82BC70A6-095D-4E94-B1C3-DC6C7B648EFF">
  <cim:IdentifiedObject.mRID>_82BC70A6-095D-4E94-B1C3-DC6C7B648EFF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw5_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_36848E9E-79C6-4D33-A02A-EC02FD69A756">
  <cim:PositionPoint.Location rdf:resource="#_82BC70A6-095D-4E94-B1C3-DC6C7B648EFF"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_2657E49E-D24D-4227-9E69-E48F4E98BA0D">
  <cim:PositionPoint.Location rdf:resource="#_82BC70A6-095D-4E94-B1C3-DC6C7B648EFF"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:ID="_2CC1DF5B-735A-4BB7-A9BA-C8FC11243DB4">
  <cim:IdentifiedObject.mRID>_2CC1DF5B-735A-4BB7-A9BA-C8FC11243DB4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw6</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_C4285A83-3142-43A4-A659-374294F1C2CA"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:ID="_60A95350-2440-4832-9BFD-6D6A2D98BAFC">
  <cim:IdentifiedObject.mRID>_60A95350-2440-4832-9BFD-6D6A2D98BAFC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw6_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2CC1DF5B-735A-4BB7-A9BA-C8FC11243DB4"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_97E8D8B2-CC64-4741-8F95-43EAC2448225"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_EA638BE7-AE63-489B-882E-00ED0B9D00F7">
  <cim:IdentifiedObject.mRID>_EA638BE7-AE63-489B-882E-00ED0B9D00F7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw6_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2CC1DF5B-735A-4BB7-A9BA-C8FC11243DB4"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6F1ED598-323E-424B-AF1C-ABAD3422B588"/>
</cim:Terminal>
<cim:Location rdf:ID="_C4285A83-3142-43A4-A659-374294F1C2CA">
  <cim:IdentifiedObject.mRID>_C4285A83-3142-43A4-A659-374294F1C2CA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw6_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_FF4E1061-0A3F-4C08-8535-7F2D3FAD1769">
  <cim:PositionPoint.Location rdf:resource="#_C4285A83-3142-43A4-A659-374294F1C2CA"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_78511A6D-75A3-4CA5-A4CB-77A369EDC0B5">
  <cim:PositionPoint.Location rdf:resource="#_C4285A83-3142-43A4-A659-374294F1C2CA"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3175</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:ID="_7E2E9646-163D-4A37-8724-6FBD479F1706">
  <cim:IdentifiedObject.mRID>_7E2E9646-163D-4A37-8724-6FBD479F1706</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw7</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_9032620E-DCF2-47B5-8C26-C64C12BE3792"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:ID="_0EF5567E-AC19-4F35-828C-66EDF91034D9">
  <cim:IdentifiedObject.mRID>_0EF5567E-AC19-4F35-828C-66EDF91034D9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw7_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7E2E9646-163D-4A37-8724-6FBD479F1706"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2A03B7F7-477A-452B-BF98-5C01B0B12C49"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_200D76A8-8E59-4CBD-B9F5-791A908349DC">
  <cim:IdentifiedObject.mRID>_200D76A8-8E59-4CBD-B9F5-791A908349DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw7_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7E2E9646-163D-4A37-8724-6FBD479F1706"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C254796F-7887-4397-88F0-221DA5711167"/>
</cim:Terminal>
<cim:Location rdf:ID="_9032620E-DCF2-47B5-8C26-C64C12BE3792">
  <cim:IdentifiedObject.mRID>_9032620E-DCF2-47B5-8C26-C64C12BE3792</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw7_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_BEB42370-2B06-4853-80BF-EED362EB54EE">
  <cim:PositionPoint.Location rdf:resource="#_9032620E-DCF2-47B5-8C26-C64C12BE3792"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3187</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3928</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_73AF8756-5A10-4F10-BA77-6936C911E8DB">
  <cim:PositionPoint.Location rdf:resource="#_9032620E-DCF2-47B5-8C26-C64C12BE3792"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3187</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3930</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:ID="_704472A5-5470-44B1-A782-54F388DD29CC">
  <cim:IdentifiedObject.mRID>_704472A5-5470-44B1-A782-54F388DD29CC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw8</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_EB320476-381E-421D-AF8C-153837229BDB"/>
</cim:LoadBreakSwitch>
<cim:SwitchPhase rdf:ID="_3FDF8A4C-E5E9-4F2E-8A52-DCE305565F06">
  <cim:IdentifiedObject.mRID>_3FDF8A4C-E5E9-4F2E-8A52-DCE305565F06</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw8_A</cim:IdentifiedObject.name>
  <cim:SwitchPhase.closed>true</cim:SwitchPhase.closed>
  <cim:SwitchPhase.normalOpen>false</cim:SwitchPhase.normalOpen>
  <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:SwitchPhase.phaseSide2 rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:SwitchPhase.Switch rdf:resource="#_704472A5-5470-44B1-A782-54F388DD29CC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EB320476-381E-421D-AF8C-153837229BDB"/>
</cim:SwitchPhase>
<cim:Terminal rdf:ID="_767B4A67-E3A9-4454-8889-A5860733E000">
  <cim:IdentifiedObject.mRID>_767B4A67-E3A9-4454-8889-A5860733E000</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw8_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_704472A5-5470-44B1-A782-54F388DD29CC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2DBA954A-5038-4A60-BFD9-04D9222F3C88"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_449ABA5B-AF3F-438D-9068-C1C7C0D69155">
  <cim:IdentifiedObject.mRID>_449ABA5B-AF3F-438D-9068-C1C7C0D69155</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw8_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_704472A5-5470-44B1-A782-54F388DD29CC"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_55264741-4726-405B-8FF8-7A1AD6DB67B3"/>
</cim:Terminal>
<cim:Location rdf:ID="_EB320476-381E-421D-AF8C-153837229BDB">
  <cim:IdentifiedObject.mRID>_EB320476-381E-421D-AF8C-153837229BDB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw8_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_162031C5-F943-4B42-ADFD-9D8CFB5345EE">
  <cim:PositionPoint.Location rdf:resource="#_EB320476-381E-421D-AF8C-153837229BDB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_A758956C-902A-4EF9-91B7-22820F3D19C0">
  <cim:PositionPoint.Location rdf:resource="#_EB320476-381E-421D-AF8C-153837229BDB"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1505</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadResponseCharacteristic rdf:ID="_4B4731F6-B549-47F3-B8DA-7246644CEEFC">
  <cim:IdentifiedObject.mRID>_4B4731F6-B549-47F3-B8DA-7246644CEEFC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant kVA</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>100</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_9E921882-9352-4019-9CD7-670BEF69114A">
  <cim:IdentifiedObject.mRID>_9E921882-9352-4019-9CD7-670BEF69114A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant Z</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>100</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_E77934C0-22D2-46C6-811D-B3DF39CB3353">
  <cim:IdentifiedObject.mRID>_E77934C0-22D2-46C6-811D-B3DF39CB3353</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Motor</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_DD4AFD09-E571-49AA-AA3D-AB97DB71A2D0">
  <cim:IdentifiedObject.mRID>_DD4AFD09-E571-49AA-AA3D-AB97DB71A2D0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Mix Motor/Res</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>true</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>1</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>2</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_54C3408A-E665-4CB8-9286-B31D79D8527E">
  <cim:IdentifiedObject.mRID>_54C3408A-E665-4CB8-9286-B31D79D8527E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant I</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>100</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>100</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_14C93EF5-48FD-4DB7-AFC2-A3060A395B39">
  <cim:IdentifiedObject.mRID>_14C93EF5-48FD-4DB7-AFC2-A3060A395B39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Variable P, Fixed Q</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>100</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_9C128440-935C-4FE4-8EF4-BEB142485951">
  <cim:IdentifiedObject.mRID>_9C128440-935C-4FE4-8EF4-BEB142485951</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Variable P, Fixed X</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:EnergyConsumer rdf:ID="_475E88A8-66E1-440A-8666-25373CD1B79D">
  <cim:IdentifiedObject.mRID>_475E88A8-66E1-440A-8666-25373CD1B79D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s35a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_EB501A6F-CA6B-4DFE-9484-8331A6949102"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_AF9C8622-6BFF-4B15-A8CA-3A679BA70455">
  <cim:IdentifiedObject.mRID>_AF9C8622-6BFF-4B15-A8CA-3A679BA70455</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s35a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_475E88A8-66E1-440A-8666-25373CD1B79D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EB501A6F-CA6B-4DFE-9484-8331A6949102"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_A5FA4FA4-4D97-43AC-92EF-92DDF353B184">
  <cim:IdentifiedObject.mRID>_A5FA4FA4-4D97-43AC-92EF-92DDF353B184</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s35a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_475E88A8-66E1-440A-8666-25373CD1B79D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5A6DC752-FDD0-456E-9898-64E28E0C4A25"/>
</cim:Terminal>
<cim:Location rdf:ID="_EB501A6F-CA6B-4DFE-9484-8331A6949102">
  <cim:IdentifiedObject.mRID>_EB501A6F-CA6B-4DFE-9484-8331A6949102</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s35a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_8386FE0D-4AA7-4D91-88DC-8327A6348BCA">
  <cim:PositionPoint.Location rdf:resource="#_EB501A6F-CA6B-4DFE-9484-8331A6949102"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_79563520-D69F-4371-B4CC-E04792E8BEB7">
  <cim:IdentifiedObject.mRID>_79563520-D69F-4371-B4CC-E04792E8BEB7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s47</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_54C3408A-E665-4CB8-9286-B31D79D8527E"/>
  <cim:EnergyConsumer.p>105000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>75000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_98D36620-D8D6-45FF-A47D-8391AFBE0435"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_D55B1718-BA8A-4B47-9893-5CB1001A3A0A">
  <cim:IdentifiedObject.mRID>_D55B1718-BA8A-4B47-9893-5CB1001A3A0A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s47_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_79563520-D69F-4371-B4CC-E04792E8BEB7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DB41D604-A088-4B2F-8C24-137C484C9970"/>
</cim:Terminal>
<cim:Location rdf:ID="_98D36620-D8D6-45FF-A47D-8391AFBE0435">
  <cim:IdentifiedObject.mRID>_98D36620-D8D6-45FF-A47D-8391AFBE0435</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s47_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_040B48EA-0BAA-48EB-98EF-7E9B10F35BFC">
  <cim:PositionPoint.Location rdf:resource="#_98D36620-D8D6-45FF-A47D-8391AFBE0435"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_7A3DBA0D-071E-4FFF-9472-BC0086E1F7D4">
  <cim:IdentifiedObject.mRID>_7A3DBA0D-071E-4FFF-9472-BC0086E1F7D4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s48</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9E921882-9352-4019-9CD7-670BEF69114A"/>
  <cim:EnergyConsumer.p>210000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>150000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_8229B313-B6D4-4256-B83D-EB71C567AC7D"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_09AD0824-E14C-4C30-A428-B25D6DB55037">
  <cim:IdentifiedObject.mRID>_09AD0824-E14C-4C30-A428-B25D6DB55037</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s48_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7A3DBA0D-071E-4FFF-9472-BC0086E1F7D4"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A3ABA0CA-E846-4ED0-B412-C51E8CDCD262"/>
</cim:Terminal>
<cim:Location rdf:ID="_8229B313-B6D4-4256-B83D-EB71C567AC7D">
  <cim:IdentifiedObject.mRID>_8229B313-B6D4-4256-B83D-EB71C567AC7D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s48_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_BEFFE97C-D859-418B-A2A8-A8AB53555DAE">
  <cim:PositionPoint.Location rdf:resource="#_8229B313-B6D4-4256-B83D-EB71C567AC7D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1825</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_A72547FC-45A5-417B-A0D1-D2591E56670C">
  <cim:IdentifiedObject.mRID>_A72547FC-45A5-417B-A0D1-D2591E56670C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9E921882-9352-4019-9CD7-670BEF69114A"/>
  <cim:EnergyConsumer.p>35000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>25000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_BBE03D1E-2956-4158-8234-03D5094A3F82"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_D6D396E2-B079-4395-9551-59E99DE617E0">
  <cim:IdentifiedObject.mRID>_D6D396E2-B079-4395-9551-59E99DE617E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>35000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>25000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_A72547FC-45A5-417B-A0D1-D2591E56670C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BBE03D1E-2956-4158-8234-03D5094A3F82"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_FC2EEBF9-9ABC-4961-B448-B71F9608D8DA">
  <cim:IdentifiedObject.mRID>_FC2EEBF9-9ABC-4961-B448-B71F9608D8DA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A72547FC-45A5-417B-A0D1-D2591E56670C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5326AFD7-1637-4D62-847C-0E5CE72AC3A6"/>
</cim:Terminal>
<cim:Location rdf:ID="_BBE03D1E-2956-4158-8234-03D5094A3F82">
  <cim:IdentifiedObject.mRID>_BBE03D1E-2956-4158-8234-03D5094A3F82</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C2425B75-546C-47F8-992E-34695AA069E7">
  <cim:PositionPoint.Location rdf:resource="#_BBE03D1E-2956-4158-8234-03D5094A3F82"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_40A069CB-10CB-4F27-A72F-1AF302D1DD4F">
  <cim:IdentifiedObject.mRID>_40A069CB-10CB-4F27-A72F-1AF302D1DD4F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9E921882-9352-4019-9CD7-670BEF69114A"/>
  <cim:EnergyConsumer.p>35000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>25000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_BAB02403-E6C5-4953-90C8-8D6A674FB8B8"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_96704984-3582-4371-B812-78145C37D21C">
  <cim:IdentifiedObject.mRID>_96704984-3582-4371-B812-78145C37D21C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>35000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>25000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_40A069CB-10CB-4F27-A72F-1AF302D1DD4F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BAB02403-E6C5-4953-90C8-8D6A674FB8B8"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_9C67E5B6-8E1A-4D36-9F07-802F2D9D9913">
  <cim:IdentifiedObject.mRID>_9C67E5B6-8E1A-4D36-9F07-802F2D9D9913</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_40A069CB-10CB-4F27-A72F-1AF302D1DD4F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5326AFD7-1637-4D62-847C-0E5CE72AC3A6"/>
</cim:Terminal>
<cim:Location rdf:ID="_BAB02403-E6C5-4953-90C8-8D6A674FB8B8">
  <cim:IdentifiedObject.mRID>_BAB02403-E6C5-4953-90C8-8D6A674FB8B8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_67800D61-9811-46BA-A0BD-999EC8D18DCE">
  <cim:PositionPoint.Location rdf:resource="#_BAB02403-E6C5-4953-90C8-8D6A674FB8B8"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_05CD7E60-135A-4A65-8695-1CFB076851A3">
  <cim:IdentifiedObject.mRID>_05CD7E60-135A-4A65-8695-1CFB076851A3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9E921882-9352-4019-9CD7-670BEF69114A"/>
  <cim:EnergyConsumer.p>70000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>50000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_AC64A66E-CEB4-4822-B490-59B7D7BD571F"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_2D20E861-A79F-4155-B75F-62EA625948C7">
  <cim:IdentifiedObject.mRID>_2D20E861-A79F-4155-B75F-62EA625948C7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>70000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>50000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_05CD7E60-135A-4A65-8695-1CFB076851A3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_AC64A66E-CEB4-4822-B490-59B7D7BD571F"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_2FC38F1F-A737-407B-885A-80F4C9865008">
  <cim:IdentifiedObject.mRID>_2FC38F1F-A737-407B-885A-80F4C9865008</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_05CD7E60-135A-4A65-8695-1CFB076851A3"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5326AFD7-1637-4D62-847C-0E5CE72AC3A6"/>
</cim:Terminal>
<cim:Location rdf:ID="_AC64A66E-CEB4-4822-B490-59B7D7BD571F">
  <cim:IdentifiedObject.mRID>_AC64A66E-CEB4-4822-B490-59B7D7BD571F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_1B5BBC31-3E0E-45D1-93F4-021C955E63FE">
  <cim:PositionPoint.Location rdf:resource="#_AC64A66E-CEB4-4822-B490-59B7D7BD571F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_C5CEFD46-4B95-4AA5-8C5E-0D443463EEA9">
  <cim:IdentifiedObject.mRID>_C5CEFD46-4B95-4AA5-8C5E-0D443463EEA9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_54C3408A-E665-4CB8-9286-B31D79D8527E"/>
  <cim:EnergyConsumer.p>105000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>80000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_5EC6AEA8-94A0-43DE-8C85-3B96E8D48C6D"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_EB63A6A0-6DBC-4169-907D-CBC694645E82">
  <cim:IdentifiedObject.mRID>_EB63A6A0-6DBC-4169-907D-CBC694645E82</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>105000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>80000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C5CEFD46-4B95-4AA5-8C5E-0D443463EEA9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5EC6AEA8-94A0-43DE-8C85-3B96E8D48C6D"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_9B51F997-660C-41DF-B81A-2B7515933EAE">
  <cim:IdentifiedObject.mRID>_9B51F997-660C-41DF-B81A-2B7515933EAE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C5CEFD46-4B95-4AA5-8C5E-0D443463EEA9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8FD1B338-EDD9-40F7-8D76-AA067DA7D093"/>
</cim:Terminal>
<cim:Location rdf:ID="_5EC6AEA8-94A0-43DE-8C85-3B96E8D48C6D">
  <cim:IdentifiedObject.mRID>_5EC6AEA8-94A0-43DE-8C85-3B96E8D48C6D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_BA708BB3-FB3A-404B-8306-16AD84E21A57">
  <cim:PositionPoint.Location rdf:resource="#_5EC6AEA8-94A0-43DE-8C85-3B96E8D48C6D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_1512FAA3-F260-4F1B-92DB-B7D9A6345B26">
  <cim:IdentifiedObject.mRID>_1512FAA3-F260-4F1B-92DB-B7D9A6345B26</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_54C3408A-E665-4CB8-9286-B31D79D8527E"/>
  <cim:EnergyConsumer.p>70000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>50000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_DB498869-8BDE-4D6D-9CF2-FA7ACAEF3D19"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_E684C7C2-2457-4DCB-908F-536403ACC1E6">
  <cim:IdentifiedObject.mRID>_E684C7C2-2457-4DCB-908F-536403ACC1E6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>70000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>50000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_1512FAA3-F260-4F1B-92DB-B7D9A6345B26"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DB498869-8BDE-4D6D-9CF2-FA7ACAEF3D19"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_55C5D2DB-87FA-4A95-990F-32114769E53D">
  <cim:IdentifiedObject.mRID>_55C5D2DB-87FA-4A95-990F-32114769E53D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1512FAA3-F260-4F1B-92DB-B7D9A6345B26"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8FD1B338-EDD9-40F7-8D76-AA067DA7D093"/>
</cim:Terminal>
<cim:Location rdf:ID="_DB498869-8BDE-4D6D-9CF2-FA7ACAEF3D19">
  <cim:IdentifiedObject.mRID>_DB498869-8BDE-4D6D-9CF2-FA7ACAEF3D19</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_07CD8AAB-744C-4C58-A81F-68ADE8803BE6">
  <cim:PositionPoint.Location rdf:resource="#_DB498869-8BDE-4D6D-9CF2-FA7ACAEF3D19"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_B1741429-6358-445B-8C30-438EDC83E6BF">
  <cim:IdentifiedObject.mRID>_B1741429-6358-445B-8C30-438EDC83E6BF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_5157A032-8146-4B9A-8B04-750FF10F9514"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_54C3408A-E665-4CB8-9286-B31D79D8527E"/>
  <cim:EnergyConsumer.p>70000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>50000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_2A3EAECF-4E50-4A8A-9CC9-6B65F82F5074"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_59BD129E-ED46-4D87-A03D-C31257706F66">
  <cim:IdentifiedObject.mRID>_59BD129E-ED46-4D87-A03D-C31257706F66</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>70000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>50000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_B1741429-6358-445B-8C30-438EDC83E6BF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2A3EAECF-4E50-4A8A-9CC9-6B65F82F5074"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_60D36570-F9E6-4457-9548-4E5BE2299B4E">
  <cim:IdentifiedObject.mRID>_60D36570-F9E6-4457-9548-4E5BE2299B4E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B1741429-6358-445B-8C30-438EDC83E6BF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8FD1B338-EDD9-40F7-8D76-AA067DA7D093"/>
</cim:Terminal>
<cim:Location rdf:ID="_2A3EAECF-4E50-4A8A-9CC9-6B65F82F5074">
  <cim:IdentifiedObject.mRID>_2A3EAECF-4E50-4A8A-9CC9-6B65F82F5074</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A1958CD5-E49E-49FF-A920-2D1826632698">
  <cim:PositionPoint.Location rdf:resource="#_2A3EAECF-4E50-4A8A-9CC9-6B65F82F5074"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_B7D99E4E-0E87-4BAB-96C5-3EA5445BCC68">
  <cim:IdentifiedObject.mRID>_B7D99E4E-0E87-4BAB-96C5-3EA5445BCC68</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s1a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_0332BA37-6A16-42B8-B830-52CBF4DED595"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_9E668097-FCDA-437B-B415-5BEEE1675421">
  <cim:IdentifiedObject.mRID>_9E668097-FCDA-437B-B415-5BEEE1675421</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s1a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_B7D99E4E-0E87-4BAB-96C5-3EA5445BCC68"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0332BA37-6A16-42B8-B830-52CBF4DED595"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_E05930E3-2DF8-45DF-80FB-168768E9D0E0">
  <cim:IdentifiedObject.mRID>_E05930E3-2DF8-45DF-80FB-168768E9D0E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s1a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_B7D99E4E-0E87-4BAB-96C5-3EA5445BCC68"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0332BA37-6A16-42B8-B830-52CBF4DED595"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_AE2D5FDB-B682-42AB-992B-3419D24957E0">
  <cim:IdentifiedObject.mRID>_AE2D5FDB-B682-42AB-992B-3419D24957E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s1a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B7D99E4E-0E87-4BAB-96C5-3EA5445BCC68"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F86E87D9-68DC-4D0C-9381-19EF5A2367EF"/>
</cim:Terminal>
<cim:Location rdf:ID="_0332BA37-6A16-42B8-B830-52CBF4DED595">
  <cim:IdentifiedObject.mRID>_0332BA37-6A16-42B8-B830-52CBF4DED595</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s1a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_ED0B6BBE-212C-4DBD-894D-02FE189A608B">
  <cim:PositionPoint.Location rdf:resource="#_0332BA37-6A16-42B8-B830-52CBF4DED595"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>702</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1502</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_8498F5E7-9C4B-4F3B-85B5-5895B796703A">
  <cim:IdentifiedObject.mRID>_8498F5E7-9C4B-4F3B-85B5-5895B796703A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s2b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_FFA83A4E-5C62-4656-BDFB-072AFF3029BB"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_28B4A731-62AE-408A-83B7-8C7A3EED132C">
  <cim:IdentifiedObject.mRID>_28B4A731-62AE-408A-83B7-8C7A3EED132C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s2b_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_8498F5E7-9C4B-4F3B-85B5-5895B796703A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FFA83A4E-5C62-4656-BDFB-072AFF3029BB"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_664CFC63-BB89-43C7-8C03-F512030DFB7F">
  <cim:IdentifiedObject.mRID>_664CFC63-BB89-43C7-8C03-F512030DFB7F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s2b_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_8498F5E7-9C4B-4F3B-85B5-5895B796703A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FFA83A4E-5C62-4656-BDFB-072AFF3029BB"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_B98EB4D9-38D1-49DF-995A-047FB7919BB3">
  <cim:IdentifiedObject.mRID>_B98EB4D9-38D1-49DF-995A-047FB7919BB3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s2b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8498F5E7-9C4B-4F3B-85B5-5895B796703A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_CA3DBE7F-995B-40D8-A2D8-79A56DD65AD2"/>
</cim:Terminal>
<cim:Location rdf:ID="_FFA83A4E-5C62-4656-BDFB-072AFF3029BB">
  <cim:IdentifiedObject.mRID>_FFA83A4E-5C62-4656-BDFB-072AFF3029BB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s2b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A28FB2F0-3CFA-47A0-BB3F-9605E341BBC6">
  <cim:PositionPoint.Location rdf:resource="#_FFA83A4E-5C62-4656-BDFB-072AFF3029BB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>702</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1677</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_9AE3F64E-8968-4D9A-A975-3ADFDA935C4C">
  <cim:IdentifiedObject.mRID>_9AE3F64E-8968-4D9A-A975-3ADFDA935C4C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s4c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_B56F6E50-687D-4866-8D66-C5DB611C8C76"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_0BDCF114-87CF-44AE-9EDF-8C37451DBE46">
  <cim:IdentifiedObject.mRID>_0BDCF114-87CF-44AE-9EDF-8C37451DBE46</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s4c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_9AE3F64E-8968-4D9A-A975-3ADFDA935C4C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B56F6E50-687D-4866-8D66-C5DB611C8C76"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_09D85B83-E0B9-4671-A966-A305E0990162">
  <cim:IdentifiedObject.mRID>_09D85B83-E0B9-4671-A966-A305E0990162</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s4c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_9AE3F64E-8968-4D9A-A975-3ADFDA935C4C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B56F6E50-687D-4866-8D66-C5DB611C8C76"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_66EE493C-5C27-4685-968E-E6E58CD856CE">
  <cim:IdentifiedObject.mRID>_66EE493C-5C27-4685-968E-E6E58CD856CE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s4c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9AE3F64E-8968-4D9A-A975-3ADFDA935C4C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7DA521CC-18FC-4DB2-9B47-6DCA26E2FBB6"/>
</cim:Terminal>
<cim:Location rdf:ID="_B56F6E50-687D-4866-8D66-C5DB611C8C76">
  <cim:IdentifiedObject.mRID>_B56F6E50-687D-4866-8D66-C5DB611C8C76</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s4c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A25B6D52-16E3-4F55-9A3E-30BB75F3C1AC">
  <cim:PositionPoint.Location rdf:resource="#_B56F6E50-687D-4866-8D66-C5DB611C8C76"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>702</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1052</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_5D806C49-89E6-4F18-8DD7-9059643D0644">
  <cim:IdentifiedObject.mRID>_5D806C49-89E6-4F18-8DD7-9059643D0644</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s5c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_54C3408A-E665-4CB8-9286-B31D79D8527E"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_480A919B-2B68-4D5D-9EA9-ED984A76A702"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_655F690F-3E20-4CE6-846D-1CEFAFBEFA1F">
  <cim:IdentifiedObject.mRID>_655F690F-3E20-4CE6-846D-1CEFAFBEFA1F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s5c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_5D806C49-89E6-4F18-8DD7-9059643D0644"/>
  <cim:PowerSystemResource.Location rdf:resource="#_480A919B-2B68-4D5D-9EA9-ED984A76A702"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_652CEC20-641C-47C8-86FB-88141D0AA0E3">
  <cim:IdentifiedObject.mRID>_652CEC20-641C-47C8-86FB-88141D0AA0E3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s5c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_5D806C49-89E6-4F18-8DD7-9059643D0644"/>
  <cim:PowerSystemResource.Location rdf:resource="#_480A919B-2B68-4D5D-9EA9-ED984A76A702"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_BD919DC5-6B9B-4C0F-944D-99BC877B7517">
  <cim:IdentifiedObject.mRID>_BD919DC5-6B9B-4C0F-944D-99BC877B7517</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s5c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5D806C49-89E6-4F18-8DD7-9059643D0644"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0185421F-F80F-45A8-8656-3AF799E8C5EB"/>
</cim:Terminal>
<cim:Location rdf:ID="_480A919B-2B68-4D5D-9EA9-ED984A76A702">
  <cim:IdentifiedObject.mRID>_480A919B-2B68-4D5D-9EA9-ED984A76A702</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s5c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9C094E9E-64AD-4C1B-9908-309114F88779">
  <cim:PositionPoint.Location rdf:resource="#_480A919B-2B68-4D5D-9EA9-ED984A76A702"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1027</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1252</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_E5BD4CF7-5ED8-48DF-A051-49700575E3CB">
  <cim:IdentifiedObject.mRID>_E5BD4CF7-5ED8-48DF-A051-49700575E3CB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s6c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9E921882-9352-4019-9CD7-670BEF69114A"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_5DE533B1-318D-422A-9732-2042FFA33186"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_51585349-4B7A-4D53-8866-12FC1A5FED67">
  <cim:IdentifiedObject.mRID>_51585349-4B7A-4D53-8866-12FC1A5FED67</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s6c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_E5BD4CF7-5ED8-48DF-A051-49700575E3CB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5DE533B1-318D-422A-9732-2042FFA33186"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_DECDDC28-E771-4F8C-939C-758E59BF9602">
  <cim:IdentifiedObject.mRID>_DECDDC28-E771-4F8C-939C-758E59BF9602</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s6c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_E5BD4CF7-5ED8-48DF-A051-49700575E3CB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5DE533B1-318D-422A-9732-2042FFA33186"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_34C1B3EA-E432-4405-B7DB-EDD307ED5723">
  <cim:IdentifiedObject.mRID>_34C1B3EA-E432-4405-B7DB-EDD307ED5723</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s6c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E5BD4CF7-5ED8-48DF-A051-49700575E3CB"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5055AD8F-783E-4D97-B8DC-9420AE4C42E1"/>
</cim:Terminal>
<cim:Location rdf:ID="_5DE533B1-318D-422A-9732-2042FFA33186">
  <cim:IdentifiedObject.mRID>_5DE533B1-318D-422A-9732-2042FFA33186</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s6c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_CA7D9C5A-04DA-4487-847A-36BD60A3F9E3">
  <cim:PositionPoint.Location rdf:resource="#_5DE533B1-318D-422A-9732-2042FFA33186"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1277</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1152</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_D8A650F9-2BC9-4FA2-B408-911E374F61DB">
  <cim:IdentifiedObject.mRID>_D8A650F9-2BC9-4FA2-B408-911E374F61DB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s7a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_12712562-CBD9-489D-AF88-B8CC8C8AB4D5"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_C113C217-E024-48A5-83B1-CA89C0538B15">
  <cim:IdentifiedObject.mRID>_C113C217-E024-48A5-83B1-CA89C0538B15</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s7a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_D8A650F9-2BC9-4FA2-B408-911E374F61DB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_12712562-CBD9-489D-AF88-B8CC8C8AB4D5"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_D58C0F07-ABC2-4686-BB37-B186FABA831B">
  <cim:IdentifiedObject.mRID>_D58C0F07-ABC2-4686-BB37-B186FABA831B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s7a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_D8A650F9-2BC9-4FA2-B408-911E374F61DB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_12712562-CBD9-489D-AF88-B8CC8C8AB4D5"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_65CBD5C8-9274-4E1E-91B1-F02EE5EC5B17">
  <cim:IdentifiedObject.mRID>_65CBD5C8-9274-4E1E-91B1-F02EE5EC5B17</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s7a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D8A650F9-2BC9-4FA2-B408-911E374F61DB"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_291E1650-EA62-4E24-9FDC-9EBF30C4493B"/>
</cim:Terminal>
<cim:Location rdf:ID="_12712562-CBD9-489D-AF88-B8CC8C8AB4D5">
  <cim:IdentifiedObject.mRID>_12712562-CBD9-489D-AF88-B8CC8C8AB4D5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s7a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_13A709E8-2D5B-493C-AC71-DA5339C1A91D">
  <cim:PositionPoint.Location rdf:resource="#_12712562-CBD9-489D-AF88-B8CC8C8AB4D5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1002</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1502</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_506D091B-91C0-4443-AB41-83A3809FA3A0">
  <cim:IdentifiedObject.mRID>_506D091B-91C0-4443-AB41-83A3809FA3A0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s9a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_B2827B83-0570-4E41-915A-D5FFA9629395"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_EAC6C6AD-73ED-4FE5-B439-66E85BAD07AD">
  <cim:IdentifiedObject.mRID>_EAC6C6AD-73ED-4FE5-B439-66E85BAD07AD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s9a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_506D091B-91C0-4443-AB41-83A3809FA3A0"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B2827B83-0570-4E41-915A-D5FFA9629395"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_6B52857D-1E3D-4043-8784-42FEEF6B5B77">
  <cim:IdentifiedObject.mRID>_6B52857D-1E3D-4043-8784-42FEEF6B5B77</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s9a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_506D091B-91C0-4443-AB41-83A3809FA3A0"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B2827B83-0570-4E41-915A-D5FFA9629395"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_1052AB15-0531-4D6C-A697-07C4564D756B">
  <cim:IdentifiedObject.mRID>_1052AB15-0531-4D6C-A697-07C4564D756B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s9a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_506D091B-91C0-4443-AB41-83A3809FA3A0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_BA249A47-EC4C-4914-9CE8-1583F0C2A926"/>
</cim:Terminal>
<cim:Location rdf:ID="_B2827B83-0570-4E41-915A-D5FFA9629395">
  <cim:IdentifiedObject.mRID>_B2827B83-0570-4E41-915A-D5FFA9629395</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s9a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_AA6D5633-3C20-4C01-AA2A-B5309E0DFD2B">
  <cim:PositionPoint.Location rdf:resource="#_B2827B83-0570-4E41-915A-D5FFA9629395"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1202</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1727</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_1936F4C0-E5A3-4587-8C8F-187CCE2053A9">
  <cim:IdentifiedObject.mRID>_1936F4C0-E5A3-4587-8C8F-187CCE2053A9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s10a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_54C3408A-E665-4CB8-9286-B31D79D8527E"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_C409D656-ECEC-46E8-BDBC-58D87B261961"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_7D5D67F2-6E1E-463C-8E68-22EB058274C6">
  <cim:IdentifiedObject.mRID>_7D5D67F2-6E1E-463C-8E68-22EB058274C6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s10a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_1936F4C0-E5A3-4587-8C8F-187CCE2053A9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C409D656-ECEC-46E8-BDBC-58D87B261961"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_BEA039CB-D127-44DB-A83A-78C54EC5A04C">
  <cim:IdentifiedObject.mRID>_BEA039CB-D127-44DB-A83A-78C54EC5A04C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s10a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_1936F4C0-E5A3-4587-8C8F-187CCE2053A9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C409D656-ECEC-46E8-BDBC-58D87B261961"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_2A756BD1-B841-4747-9AEE-F5DC9EA00A80">
  <cim:IdentifiedObject.mRID>_2A756BD1-B841-4747-9AEE-F5DC9EA00A80</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s10a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1936F4C0-E5A3-4587-8C8F-187CCE2053A9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_66668AD3-B5C9-496B-9EA5-8799CC628048"/>
</cim:Terminal>
<cim:Location rdf:ID="_C409D656-ECEC-46E8-BDBC-58D87B261961">
  <cim:IdentifiedObject.mRID>_C409D656-ECEC-46E8-BDBC-58D87B261961</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s10a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_8DEA51C5-94EA-4127-8123-60F5AA538F1A">
  <cim:PositionPoint.Location rdf:resource="#_C409D656-ECEC-46E8-BDBC-58D87B261961"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1452</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2152</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_C1776E51-C2BF-47FE-99EF-A308CA0473F9">
  <cim:IdentifiedObject.mRID>_C1776E51-C2BF-47FE-99EF-A308CA0473F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s11a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9E921882-9352-4019-9CD7-670BEF69114A"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_0F91A55D-CBBD-4372-ABEF-185AD024BFE6"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_66550671-A432-4E48-96B9-6CBBBA807299">
  <cim:IdentifiedObject.mRID>_66550671-A432-4E48-96B9-6CBBBA807299</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s11a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C1776E51-C2BF-47FE-99EF-A308CA0473F9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0F91A55D-CBBD-4372-ABEF-185AD024BFE6"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_BD4F739C-E8A5-45D0-A784-55DDA8677922">
  <cim:IdentifiedObject.mRID>_BD4F739C-E8A5-45D0-A784-55DDA8677922</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s11a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C1776E51-C2BF-47FE-99EF-A308CA0473F9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0F91A55D-CBBD-4372-ABEF-185AD024BFE6"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_682D1077-FF53-4C1C-A713-C4FF33AA9EBB">
  <cim:IdentifiedObject.mRID>_682D1077-FF53-4C1C-A713-C4FF33AA9EBB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s11a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C1776E51-C2BF-47FE-99EF-A308CA0473F9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_08A0A0DA-AD1F-4083-B313-DB6F08335BD8"/>
</cim:Terminal>
<cim:Location rdf:ID="_0F91A55D-CBBD-4372-ABEF-185AD024BFE6">
  <cim:IdentifiedObject.mRID>_0F91A55D-CBBD-4372-ABEF-185AD024BFE6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s11a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_CE04BF60-3EAF-41C8-838E-5B4BF37521CF">
  <cim:PositionPoint.Location rdf:resource="#_0F91A55D-CBBD-4372-ABEF-185AD024BFE6"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>952</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2152</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_C4AB2D3D-8C91-4383-9507-0830E796DBCC">
  <cim:IdentifiedObject.mRID>_C4AB2D3D-8C91-4383-9507-0830E796DBCC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s12b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_0D39FDF7-9A12-4680-9803-CE100EA640B0"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_59CD6ED0-2C27-44BC-84C0-304557BA894C">
  <cim:IdentifiedObject.mRID>_59CD6ED0-2C27-44BC-84C0-304557BA894C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s12b_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C4AB2D3D-8C91-4383-9507-0830E796DBCC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0D39FDF7-9A12-4680-9803-CE100EA640B0"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_EBF951CF-A965-491F-AFEE-1DAEA73514EB">
  <cim:IdentifiedObject.mRID>_EBF951CF-A965-491F-AFEE-1DAEA73514EB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s12b_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C4AB2D3D-8C91-4383-9507-0830E796DBCC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0D39FDF7-9A12-4680-9803-CE100EA640B0"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_AADBCEB2-5E9F-4CE2-B524-7177344C7CD9">
  <cim:IdentifiedObject.mRID>_AADBCEB2-5E9F-4CE2-B524-7177344C7CD9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s12b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C4AB2D3D-8C91-4383-9507-0830E796DBCC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A93A3060-D114-43E3-8642-4824CE469F5F"/>
</cim:Terminal>
<cim:Location rdf:ID="_0D39FDF7-9A12-4680-9803-CE100EA640B0">
  <cim:IdentifiedObject.mRID>_0D39FDF7-9A12-4680-9803-CE100EA640B0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s12b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B567EEFF-6782-43E1-908B-166E5F6D9A32">
  <cim:PositionPoint.Location rdf:resource="#_0D39FDF7-9A12-4680-9803-CE100EA640B0"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1202</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1277</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_3BBFA5B9-611A-450F-AB46-F195ED68264B">
  <cim:IdentifiedObject.mRID>_3BBFA5B9-611A-450F-AB46-F195ED68264B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s16c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_8B4B364E-DADD-4515-982D-140C29DB55B9"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_FA17A0E3-ABF1-419A-91D6-CF6C5FF42FF0">
  <cim:IdentifiedObject.mRID>_FA17A0E3-ABF1-419A-91D6-CF6C5FF42FF0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s16c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_3BBFA5B9-611A-450F-AB46-F195ED68264B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8B4B364E-DADD-4515-982D-140C29DB55B9"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_1007761F-1B92-42F1-A164-A983FA44D37C">
  <cim:IdentifiedObject.mRID>_1007761F-1B92-42F1-A164-A983FA44D37C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s16c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_3BBFA5B9-611A-450F-AB46-F195ED68264B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8B4B364E-DADD-4515-982D-140C29DB55B9"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_8B5DE6F0-05EE-4C1B-AB98-71FBA5EADE44">
  <cim:IdentifiedObject.mRID>_8B5DE6F0-05EE-4C1B-AB98-71FBA5EADE44</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s16c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3BBFA5B9-611A-450F-AB46-F195ED68264B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_028AADDF-55AD-4FF2-98E1-35F134CCF232"/>
</cim:Terminal>
<cim:Location rdf:ID="_8B4B364E-DADD-4515-982D-140C29DB55B9">
  <cim:IdentifiedObject.mRID>_8B4B364E-DADD-4515-982D-140C29DB55B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s16c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_1DAF4660-56A7-484B-B086-00636BA32C0E">
  <cim:PositionPoint.Location rdf:resource="#_8B4B364E-DADD-4515-982D-140C29DB55B9"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1502</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>877</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_23BB3338-3703-4724-A2A2-0A7BF6C77046">
  <cim:IdentifiedObject.mRID>_23BB3338-3703-4724-A2A2-0A7BF6C77046</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s17c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_CCD6097E-1F41-41BC-A461-7494925E2F9B"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_27599DEF-97C0-41B7-AC9C-672CB43C107A">
  <cim:IdentifiedObject.mRID>_27599DEF-97C0-41B7-AC9C-672CB43C107A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s17c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_23BB3338-3703-4724-A2A2-0A7BF6C77046"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CCD6097E-1F41-41BC-A461-7494925E2F9B"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_30ECD787-D90A-478E-9965-CC022115852D">
  <cim:IdentifiedObject.mRID>_30ECD787-D90A-478E-9965-CC022115852D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s17c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_23BB3338-3703-4724-A2A2-0A7BF6C77046"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CCD6097E-1F41-41BC-A461-7494925E2F9B"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_AE586BEA-27AE-4FB5-AF96-520F08BA688D">
  <cim:IdentifiedObject.mRID>_AE586BEA-27AE-4FB5-AF96-520F08BA688D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s17c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_23BB3338-3703-4724-A2A2-0A7BF6C77046"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8DF13270-5E72-4085-9AC6-E5510821D7F9"/>
</cim:Terminal>
<cim:Location rdf:ID="_CCD6097E-1F41-41BC-A461-7494925E2F9B">
  <cim:IdentifiedObject.mRID>_CCD6097E-1F41-41BC-A461-7494925E2F9B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s17c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_6278EBE6-9A3C-4A25-8035-831BA93723D2">
  <cim:PositionPoint.Location rdf:resource="#_CCD6097E-1F41-41BC-A461-7494925E2F9B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1852</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1252</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_449DCD4B-0B3A-4A7A-A314-B43B99D39175">
  <cim:IdentifiedObject.mRID>_449DCD4B-0B3A-4A7A-A314-B43B99D39175</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s19a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_ED264059-F7C7-4F0C-824B-8BB6B534E054"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_8818CA77-BB24-45D0-A563-A6DFF7E17718">
  <cim:IdentifiedObject.mRID>_8818CA77-BB24-45D0-A563-A6DFF7E17718</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s19a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_449DCD4B-0B3A-4A7A-A314-B43B99D39175"/>
  <cim:PowerSystemResource.Location rdf:resource="#_ED264059-F7C7-4F0C-824B-8BB6B534E054"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_B472AF8E-0A1C-4A87-BE63-CF0717AE5800">
  <cim:IdentifiedObject.mRID>_B472AF8E-0A1C-4A87-BE63-CF0717AE5800</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s19a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_449DCD4B-0B3A-4A7A-A314-B43B99D39175"/>
  <cim:PowerSystemResource.Location rdf:resource="#_ED264059-F7C7-4F0C-824B-8BB6B534E054"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_B5004FEC-641A-4014-BC10-5322DA150F1D">
  <cim:IdentifiedObject.mRID>_B5004FEC-641A-4014-BC10-5322DA150F1D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s19a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_449DCD4B-0B3A-4A7A-A314-B43B99D39175"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_EE0A17E9-9727-436B-9CB6-C97E53356FE2"/>
</cim:Terminal>
<cim:Location rdf:ID="_ED264059-F7C7-4F0C-824B-8BB6B534E054">
  <cim:IdentifiedObject.mRID>_ED264059-F7C7-4F0C-824B-8BB6B534E054</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s19a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_1F32A674-A1E8-439B-8F25-C8E892CD0463">
  <cim:PositionPoint.Location rdf:resource="#_ED264059-F7C7-4F0C-824B-8BB6B534E054"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1252</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2327</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_AEDB89CF-F8C8-4D2E-99A0-73EF86446FBD">
  <cim:IdentifiedObject.mRID>_AEDB89CF-F8C8-4D2E-99A0-73EF86446FBD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s20a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_54C3408A-E665-4CB8-9286-B31D79D8527E"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_0D0082C2-3AB7-4435-9A4D-229C8804F290"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_81178067-2A3A-4990-832C-0B95EC4211D0">
  <cim:IdentifiedObject.mRID>_81178067-2A3A-4990-832C-0B95EC4211D0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s20a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_AEDB89CF-F8C8-4D2E-99A0-73EF86446FBD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0D0082C2-3AB7-4435-9A4D-229C8804F290"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_4BA8D75D-9A7C-445A-8926-16E10A8CE874">
  <cim:IdentifiedObject.mRID>_4BA8D75D-9A7C-445A-8926-16E10A8CE874</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s20a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_AEDB89CF-F8C8-4D2E-99A0-73EF86446FBD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0D0082C2-3AB7-4435-9A4D-229C8804F290"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_033D11D2-2821-4268-86D9-476465C199B4">
  <cim:IdentifiedObject.mRID>_033D11D2-2821-4268-86D9-476465C199B4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s20a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AEDB89CF-F8C8-4D2E-99A0-73EF86446FBD"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1A6A466A-D030-4053-8F4C-854483705944"/>
</cim:Terminal>
<cim:Location rdf:ID="_0D0082C2-3AB7-4435-9A4D-229C8804F290">
  <cim:IdentifiedObject.mRID>_0D0082C2-3AB7-4435-9A4D-229C8804F290</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s20a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4EC55F5C-E214-4AA1-B684-3FF4520DCF69">
  <cim:PositionPoint.Location rdf:resource="#_0D0082C2-3AB7-4435-9A4D-229C8804F290"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>927</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2327</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_9739340F-FED7-499B-8109-47652CA6C088">
  <cim:IdentifiedObject.mRID>_9739340F-FED7-499B-8109-47652CA6C088</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s22b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9E921882-9352-4019-9CD7-670BEF69114A"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_CADBECBA-0FD4-40DD-BF62-ED60BC91D83A"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_DF10B698-0ADE-4907-9F93-F6D5F2050583">
  <cim:IdentifiedObject.mRID>_DF10B698-0ADE-4907-9F93-F6D5F2050583</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s22b_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_9739340F-FED7-499B-8109-47652CA6C088"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CADBECBA-0FD4-40DD-BF62-ED60BC91D83A"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_41F917B7-DD64-4DA7-B225-A399A8C3AA5E">
  <cim:IdentifiedObject.mRID>_41F917B7-DD64-4DA7-B225-A399A8C3AA5E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s22b_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_9739340F-FED7-499B-8109-47652CA6C088"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CADBECBA-0FD4-40DD-BF62-ED60BC91D83A"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_1D24F000-3AB6-4770-9429-F6B9E295DECE">
  <cim:IdentifiedObject.mRID>_1D24F000-3AB6-4770-9429-F6B9E295DECE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s22b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9739340F-FED7-499B-8109-47652CA6C088"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DA8A4BF7-A731-400E-87C0-DA637024A738"/>
</cim:Terminal>
<cim:Location rdf:ID="_CADBECBA-0FD4-40DD-BF62-ED60BC91D83A">
  <cim:IdentifiedObject.mRID>_CADBECBA-0FD4-40DD-BF62-ED60BC91D83A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s22b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F0F46870-7A64-4BCB-A3E1-AF16A4548899">
  <cim:PositionPoint.Location rdf:resource="#_CADBECBA-0FD4-40DD-BF62-ED60BC91D83A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>977</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2627</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_C993F148-90B7-4E25-A457-F25D884F13DC">
  <cim:IdentifiedObject.mRID>_C993F148-90B7-4E25-A457-F25D884F13DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s24c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_179ADD79-89D1-4B25-91AA-E7E05F2769C1"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_47521A55-415C-4019-9106-34C1C761D7AE">
  <cim:IdentifiedObject.mRID>_47521A55-415C-4019-9106-34C1C761D7AE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s24c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C993F148-90B7-4E25-A457-F25D884F13DC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_179ADD79-89D1-4B25-91AA-E7E05F2769C1"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_022E031F-C8E9-40D9-8025-E0FB3CDCB2DC">
  <cim:IdentifiedObject.mRID>_022E031F-C8E9-40D9-8025-E0FB3CDCB2DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s24c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C993F148-90B7-4E25-A457-F25D884F13DC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_179ADD79-89D1-4B25-91AA-E7E05F2769C1"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_97688CBF-24F9-4750-86D1-E23867768002">
  <cim:IdentifiedObject.mRID>_97688CBF-24F9-4750-86D1-E23867768002</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s24c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C993F148-90B7-4E25-A457-F25D884F13DC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_ADC7054D-B0DF-4195-89D6-D91CCDC4EFE9"/>
</cim:Terminal>
<cim:Location rdf:ID="_179ADD79-89D1-4B25-91AA-E7E05F2769C1">
  <cim:IdentifiedObject.mRID>_179ADD79-89D1-4B25-91AA-E7E05F2769C1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s24c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_0A760A94-E6B6-4DAF-828B-AABE76F0E216">
  <cim:PositionPoint.Location rdf:resource="#_179ADD79-89D1-4B25-91AA-E7E05F2769C1"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>952</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2877</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_2320A7FC-66CC-4B49-956A-2D491EAA0671">
  <cim:IdentifiedObject.mRID>_2320A7FC-66CC-4B49-956A-2D491EAA0671</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s28a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_54C3408A-E665-4CB8-9286-B31D79D8527E"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_EA8D6200-E6F6-4388-AB27-006FCF2CCE7D"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_ACF51BE3-1FD0-40F7-BA36-4945A34675A7">
  <cim:IdentifiedObject.mRID>_ACF51BE3-1FD0-40F7-BA36-4945A34675A7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s28a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_2320A7FC-66CC-4B49-956A-2D491EAA0671"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EA8D6200-E6F6-4388-AB27-006FCF2CCE7D"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_99D24528-4749-453A-BAD8-003308042735">
  <cim:IdentifiedObject.mRID>_99D24528-4749-453A-BAD8-003308042735</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s28a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_2320A7FC-66CC-4B49-956A-2D491EAA0671"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EA8D6200-E6F6-4388-AB27-006FCF2CCE7D"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_0FC942DD-42B1-449E-96A7-6D78C57DB27F">
  <cim:IdentifiedObject.mRID>_0FC942DD-42B1-449E-96A7-6D78C57DB27F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s28a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2320A7FC-66CC-4B49-956A-2D491EAA0671"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E24D19C7-07CA-4B87-8CE7-04D5BE6D5624"/>
</cim:Terminal>
<cim:Location rdf:ID="_EA8D6200-E6F6-4388-AB27-006FCF2CCE7D">
  <cim:IdentifiedObject.mRID>_EA8D6200-E6F6-4388-AB27-006FCF2CCE7D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s28a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C3FF27E4-4523-4CA0-9078-946611FCFCA6">
  <cim:PositionPoint.Location rdf:resource="#_EA8D6200-E6F6-4388-AB27-006FCF2CCE7D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1502</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3352</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_95947B7F-8454-4747-A735-ACFA3E40263E">
  <cim:IdentifiedObject.mRID>_95947B7F-8454-4747-A735-ACFA3E40263E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s29a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9E921882-9352-4019-9CD7-670BEF69114A"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_C72C82A4-86F3-4819-A4AA-7742E1E0CCEB"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_04D44BCB-1801-422D-ADC0-90B82D5C43CD">
  <cim:IdentifiedObject.mRID>_04D44BCB-1801-422D-ADC0-90B82D5C43CD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s29a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_95947B7F-8454-4747-A735-ACFA3E40263E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C72C82A4-86F3-4819-A4AA-7742E1E0CCEB"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_BB4F3F35-CE2A-496A-941A-FC1F79624A13">
  <cim:IdentifiedObject.mRID>_BB4F3F35-CE2A-496A-941A-FC1F79624A13</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s29a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_95947B7F-8454-4747-A735-ACFA3E40263E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C72C82A4-86F3-4819-A4AA-7742E1E0CCEB"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_184A737D-6D56-4937-9A50-E0E653F1961A">
  <cim:IdentifiedObject.mRID>_184A737D-6D56-4937-9A50-E0E653F1961A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s29a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_95947B7F-8454-4747-A735-ACFA3E40263E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_714167C6-CD7F-4C8E-AB02-A31E63056028"/>
</cim:Terminal>
<cim:Location rdf:ID="_C72C82A4-86F3-4819-A4AA-7742E1E0CCEB">
  <cim:IdentifiedObject.mRID>_C72C82A4-86F3-4819-A4AA-7742E1E0CCEB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s29a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D34C3056-1588-4003-B385-F6E83269E531">
  <cim:PositionPoint.Location rdf:resource="#_C72C82A4-86F3-4819-A4AA-7742E1E0CCEB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1502</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3652</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_0B7450A8-A4C6-45C8-A201-59A8D2B36541">
  <cim:IdentifiedObject.mRID>_0B7450A8-A4C6-45C8-A201-59A8D2B36541</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s30c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_307F2322-E1C8-495F-AFE5-C535A7464D73"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_A14535CF-EBE3-46E5-A1FE-B3AEC1C62980">
  <cim:IdentifiedObject.mRID>_A14535CF-EBE3-46E5-A1FE-B3AEC1C62980</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s30c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_0B7450A8-A4C6-45C8-A201-59A8D2B36541"/>
  <cim:PowerSystemResource.Location rdf:resource="#_307F2322-E1C8-495F-AFE5-C535A7464D73"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_96881CA4-1F5C-4FED-9F4D-FC8E6A6CC81F">
  <cim:IdentifiedObject.mRID>_96881CA4-1F5C-4FED-9F4D-FC8E6A6CC81F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s30c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_0B7450A8-A4C6-45C8-A201-59A8D2B36541"/>
  <cim:PowerSystemResource.Location rdf:resource="#_307F2322-E1C8-495F-AFE5-C535A7464D73"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_E9428806-EA3A-4320-B4BA-8A92517A0B6C">
  <cim:IdentifiedObject.mRID>_E9428806-EA3A-4320-B4BA-8A92517A0B6C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s30c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0B7450A8-A4C6-45C8-A201-59A8D2B36541"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6F73614C-34CD-44F4-A7A3-6A9FD17E941B"/>
</cim:Terminal>
<cim:Location rdf:ID="_307F2322-E1C8-495F-AFE5-C535A7464D73">
  <cim:IdentifiedObject.mRID>_307F2322-E1C8-495F-AFE5-C535A7464D73</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s30c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A2C4E75B-084D-4520-8A02-AB81CDF0180D">
  <cim:PositionPoint.Location rdf:resource="#_307F2322-E1C8-495F-AFE5-C535A7464D73"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1852</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3652</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_75079FD6-1B51-45DA-91A2-A73B1C0FE482">
  <cim:IdentifiedObject.mRID>_75079FD6-1B51-45DA-91A2-A73B1C0FE482</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s31c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_7DC204A8-60E2-47FE-BDB1-F98934913CAC"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_76439447-C89C-4AB4-BC52-3030B8A7616A">
  <cim:IdentifiedObject.mRID>_76439447-C89C-4AB4-BC52-3030B8A7616A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s31c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_75079FD6-1B51-45DA-91A2-A73B1C0FE482"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7DC204A8-60E2-47FE-BDB1-F98934913CAC"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_F7D2879F-DFEA-4DB2-B02D-5C59BDF03AF0">
  <cim:IdentifiedObject.mRID>_F7D2879F-DFEA-4DB2-B02D-5C59BDF03AF0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s31c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_75079FD6-1B51-45DA-91A2-A73B1C0FE482"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7DC204A8-60E2-47FE-BDB1-F98934913CAC"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_ADF4653D-A233-45E7-B5C0-08BA19DEE7D9">
  <cim:IdentifiedObject.mRID>_ADF4653D-A233-45E7-B5C0-08BA19DEE7D9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s31c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_75079FD6-1B51-45DA-91A2-A73B1C0FE482"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_35746D19-5BC0-4742-A5CB-613B92664588"/>
</cim:Terminal>
<cim:Location rdf:ID="_7DC204A8-60E2-47FE-BDB1-F98934913CAC">
  <cim:IdentifiedObject.mRID>_7DC204A8-60E2-47FE-BDB1-F98934913CAC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s31c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7D70E190-1CF5-488D-A9BF-324DC3774EDD">
  <cim:PositionPoint.Location rdf:resource="#_7DC204A8-60E2-47FE-BDB1-F98934913CAC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1152</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3377</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_073271B0-B3E2-433A-A70A-EF6F1E273332">
  <cim:IdentifiedObject.mRID>_073271B0-B3E2-433A-A70A-EF6F1E273332</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s32c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_C80B1CCA-B471-4B14-A15A-6A5C748A3108"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_954E644D-D259-4D29-8E0D-2235767A237F">
  <cim:IdentifiedObject.mRID>_954E644D-D259-4D29-8E0D-2235767A237F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s32c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_073271B0-B3E2-433A-A70A-EF6F1E273332"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C80B1CCA-B471-4B14-A15A-6A5C748A3108"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_C5C062C9-37F7-4F5A-85BE-426D0DE8324A">
  <cim:IdentifiedObject.mRID>_C5C062C9-37F7-4F5A-85BE-426D0DE8324A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s32c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_073271B0-B3E2-433A-A70A-EF6F1E273332"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C80B1CCA-B471-4B14-A15A-6A5C748A3108"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_0A22168A-9D16-4530-809F-2FF955F22EC4">
  <cim:IdentifiedObject.mRID>_0A22168A-9D16-4530-809F-2FF955F22EC4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s32c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_073271B0-B3E2-433A-A70A-EF6F1E273332"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2133C71D-78E8-4692-A683-B508924FB99B"/>
</cim:Terminal>
<cim:Location rdf:ID="_C80B1CCA-B471-4B14-A15A-6A5C748A3108">
  <cim:IdentifiedObject.mRID>_C80B1CCA-B471-4B14-A15A-6A5C748A3108</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s32c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7A9765BA-3321-4BFB-8082-4AED0B674E45">
  <cim:PositionPoint.Location rdf:resource="#_C80B1CCA-B471-4B14-A15A-6A5C748A3108"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1152</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3677</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_14F75467-CF06-46A1-B13E-D63EF29F1F27">
  <cim:IdentifiedObject.mRID>_14F75467-CF06-46A1-B13E-D63EF29F1F27</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s33a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_54C3408A-E665-4CB8-9286-B31D79D8527E"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_91EF0DE3-FDED-4D67-8967-FCD4ECD55F0B"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_F62AB83E-2098-4D9D-A649-05E470B23A1F">
  <cim:IdentifiedObject.mRID>_F62AB83E-2098-4D9D-A649-05E470B23A1F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s33a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_14F75467-CF06-46A1-B13E-D63EF29F1F27"/>
  <cim:PowerSystemResource.Location rdf:resource="#_91EF0DE3-FDED-4D67-8967-FCD4ECD55F0B"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_1CD98899-C5B3-4550-B8A4-E42F8117E4C4">
  <cim:IdentifiedObject.mRID>_1CD98899-C5B3-4550-B8A4-E42F8117E4C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s33a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_14F75467-CF06-46A1-B13E-D63EF29F1F27"/>
  <cim:PowerSystemResource.Location rdf:resource="#_91EF0DE3-FDED-4D67-8967-FCD4ECD55F0B"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_CDCDBA27-3FF9-4004-96A1-897409D6AF9E">
  <cim:IdentifiedObject.mRID>_CDCDBA27-3FF9-4004-96A1-897409D6AF9E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s33a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_14F75467-CF06-46A1-B13E-D63EF29F1F27"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_96935E8A-B51E-46B5-9FC8-0EFDA1F504F3"/>
</cim:Terminal>
<cim:Location rdf:ID="_91EF0DE3-FDED-4D67-8967-FCD4ECD55F0B">
  <cim:IdentifiedObject.mRID>_91EF0DE3-FDED-4D67-8967-FCD4ECD55F0B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s33a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_24BF87DF-A540-4DC8-9610-F32E2A999AF2">
  <cim:PositionPoint.Location rdf:resource="#_91EF0DE3-FDED-4D67-8967-FCD4ECD55F0B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>877</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3652</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_95D80B64-DF7D-4C05-AC08-5603A9B709E9">
  <cim:IdentifiedObject.mRID>_95D80B64-DF7D-4C05-AC08-5603A9B709E9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s34c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9E921882-9352-4019-9CD7-670BEF69114A"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_9A745D0E-9AEA-4EC9-B2FE-8C7CF6538171"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_D88E1913-B9CC-4629-9168-50FFE431027D">
  <cim:IdentifiedObject.mRID>_D88E1913-B9CC-4629-9168-50FFE431027D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s34c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_95D80B64-DF7D-4C05-AC08-5603A9B709E9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9A745D0E-9AEA-4EC9-B2FE-8C7CF6538171"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_3CC29DBA-08CA-4111-930C-A8BA0E3B12BF">
  <cim:IdentifiedObject.mRID>_3CC29DBA-08CA-4111-930C-A8BA0E3B12BF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s34c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_95D80B64-DF7D-4C05-AC08-5603A9B709E9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9A745D0E-9AEA-4EC9-B2FE-8C7CF6538171"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_26F0ACBC-69F4-433A-B95E-2E8565C0CA36">
  <cim:IdentifiedObject.mRID>_26F0ACBC-69F4-433A-B95E-2E8565C0CA36</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s34c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_95D80B64-DF7D-4C05-AC08-5603A9B709E9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0C27FC4B-5322-474E-B366-3A5F94FEA693"/>
</cim:Terminal>
<cim:Location rdf:ID="_9A745D0E-9AEA-4EC9-B2FE-8C7CF6538171">
  <cim:IdentifiedObject.mRID>_9A745D0E-9AEA-4EC9-B2FE-8C7CF6538171</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s34c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4D910FFA-1C1A-4187-866A-3F5CC594CDD4">
  <cim:PositionPoint.Location rdf:resource="#_9A745D0E-9AEA-4EC9-B2FE-8C7CF6538171"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1502</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1352</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_3D7BCD2A-8ED3-4E98-A1A2-7356267592DA">
  <cim:IdentifiedObject.mRID>_3D7BCD2A-8ED3-4E98-A1A2-7356267592DA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s37a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9E921882-9352-4019-9CD7-670BEF69114A"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_18783605-C378-4778-9FC6-CF279779CC35"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_A4E43C53-1BD7-4BF6-ABC8-2B55778ADF23">
  <cim:IdentifiedObject.mRID>_A4E43C53-1BD7-4BF6-ABC8-2B55778ADF23</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s37a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_3D7BCD2A-8ED3-4E98-A1A2-7356267592DA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_18783605-C378-4778-9FC6-CF279779CC35"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_F2D3529E-F5C3-4410-97BD-503B1E06F881">
  <cim:IdentifiedObject.mRID>_F2D3529E-F5C3-4410-97BD-503B1E06F881</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s37a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_3D7BCD2A-8ED3-4E98-A1A2-7356267592DA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_18783605-C378-4778-9FC6-CF279779CC35"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_92BD457A-50FB-4389-89A9-FB3F70B37E3D">
  <cim:IdentifiedObject.mRID>_92BD457A-50FB-4389-89A9-FB3F70B37E3D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s37a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3D7BCD2A-8ED3-4E98-A1A2-7356267592DA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_9B659CE4-74AB-4AC0-AB50-334095F74810"/>
</cim:Terminal>
<cim:Location rdf:ID="_18783605-C378-4778-9FC6-CF279779CC35">
  <cim:IdentifiedObject.mRID>_18783605-C378-4778-9FC6-CF279779CC35</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s37a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_FA7BD768-DACA-4042-AD1E-5C9F01940402">
  <cim:PositionPoint.Location rdf:resource="#_18783605-C378-4778-9FC6-CF279779CC35"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1777</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2002</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_F374E2AB-9728-4B72-90EA-6FAB2AD1A783">
  <cim:IdentifiedObject.mRID>_F374E2AB-9728-4B72-90EA-6FAB2AD1A783</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s38b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_54C3408A-E665-4CB8-9286-B31D79D8527E"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_D00A6249-785C-4E09-87A7-56DFFB9517D7"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_32604893-3B1C-4704-A3F0-32456F9A2BC0">
  <cim:IdentifiedObject.mRID>_32604893-3B1C-4704-A3F0-32456F9A2BC0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s38b_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_F374E2AB-9728-4B72-90EA-6FAB2AD1A783"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D00A6249-785C-4E09-87A7-56DFFB9517D7"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_B6357040-83A4-4F24-8CC4-676462356242">
  <cim:IdentifiedObject.mRID>_B6357040-83A4-4F24-8CC4-676462356242</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s38b_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_F374E2AB-9728-4B72-90EA-6FAB2AD1A783"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D00A6249-785C-4E09-87A7-56DFFB9517D7"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_59224D24-06AD-4E02-9A7A-BE0CA576726C">
  <cim:IdentifiedObject.mRID>_59224D24-06AD-4E02-9A7A-BE0CA576726C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s38b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F374E2AB-9728-4B72-90EA-6FAB2AD1A783"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A80A2FD0-E0B5-4172-987E-2CFBA86715E2"/>
</cim:Terminal>
<cim:Location rdf:ID="_D00A6249-785C-4E09-87A7-56DFFB9517D7">
  <cim:IdentifiedObject.mRID>_D00A6249-785C-4E09-87A7-56DFFB9517D7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s38b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_FA2ACA5E-C938-4609-BE28-3777F043675F">
  <cim:PositionPoint.Location rdf:resource="#_D00A6249-785C-4E09-87A7-56DFFB9517D7"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2327</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2002</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_5638377C-C271-4A1A-B665-0C6234E24688">
  <cim:IdentifiedObject.mRID>_5638377C-C271-4A1A-B665-0C6234E24688</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s39b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_9CCEF113-2A2A-40D2-BBE8-AEA5BDF41F9B"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_EC96FB1E-AF8F-471C-AA26-77FDEBF43EDE">
  <cim:IdentifiedObject.mRID>_EC96FB1E-AF8F-471C-AA26-77FDEBF43EDE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s39b_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_5638377C-C271-4A1A-B665-0C6234E24688"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9CCEF113-2A2A-40D2-BBE8-AEA5BDF41F9B"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_6335DE0E-29A6-41AA-8782-A6261AF816F4">
  <cim:IdentifiedObject.mRID>_6335DE0E-29A6-41AA-8782-A6261AF816F4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s39b_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_5638377C-C271-4A1A-B665-0C6234E24688"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9CCEF113-2A2A-40D2-BBE8-AEA5BDF41F9B"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_4690197D-FA75-453B-8138-742474DC4E64">
  <cim:IdentifiedObject.mRID>_4690197D-FA75-453B-8138-742474DC4E64</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s39b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5638377C-C271-4A1A-B665-0C6234E24688"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_55EC6E7E-1B77-42BE-BC4B-88A6C2AE13C9"/>
</cim:Terminal>
<cim:Location rdf:ID="_9CCEF113-2A2A-40D2-BBE8-AEA5BDF41F9B">
  <cim:IdentifiedObject.mRID>_9CCEF113-2A2A-40D2-BBE8-AEA5BDF41F9B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s39b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_FE090096-B608-4643-87E9-534F7DCD07D1">
  <cim:PositionPoint.Location rdf:resource="#_9CCEF113-2A2A-40D2-BBE8-AEA5BDF41F9B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2652</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2002</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_4939291E-A384-4398-BA05-49C1D66A8609">
  <cim:IdentifiedObject.mRID>_4939291E-A384-4398-BA05-49C1D66A8609</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s41c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_0041DBF0-EEB2-4C7D-842B-1AB5F5844FCE"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_62F37598-7257-432F-815F-99A5B086D9AD">
  <cim:IdentifiedObject.mRID>_62F37598-7257-432F-815F-99A5B086D9AD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s41c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_4939291E-A384-4398-BA05-49C1D66A8609"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0041DBF0-EEB2-4C7D-842B-1AB5F5844FCE"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_C3CF42C1-3885-451F-BA87-3AD0B6251D96">
  <cim:IdentifiedObject.mRID>_C3CF42C1-3885-451F-BA87-3AD0B6251D96</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s41c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_4939291E-A384-4398-BA05-49C1D66A8609"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0041DBF0-EEB2-4C7D-842B-1AB5F5844FCE"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_8BF47182-07CC-4C31-A589-9EF4246803A4">
  <cim:IdentifiedObject.mRID>_8BF47182-07CC-4C31-A589-9EF4246803A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s41c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4939291E-A384-4398-BA05-49C1D66A8609"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2E7B5B6F-8473-43E4-A723-976CE030A204"/>
</cim:Terminal>
<cim:Location rdf:ID="_0041DBF0-EEB2-4C7D-842B-1AB5F5844FCE">
  <cim:IdentifiedObject.mRID>_0041DBF0-EEB2-4C7D-842B-1AB5F5844FCE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s41c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_393364D2-55AD-4325-87A9-A5AA934E078D">
  <cim:PositionPoint.Location rdf:resource="#_0041DBF0-EEB2-4C7D-842B-1AB5F5844FCE"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2302</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2577</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_7D5207FB-7788-4BA1-8682-23C524C659C5">
  <cim:IdentifiedObject.mRID>_7D5207FB-7788-4BA1-8682-23C524C659C5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s42a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_FAFDD02B-82A9-4CB0-AE58-C7F9F2E246AE"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_8C6AC0BF-91A9-46B0-B0CB-C7BFC182E11B">
  <cim:IdentifiedObject.mRID>_8C6AC0BF-91A9-46B0-B0CB-C7BFC182E11B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s42a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_7D5207FB-7788-4BA1-8682-23C524C659C5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FAFDD02B-82A9-4CB0-AE58-C7F9F2E246AE"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_1B1AFE8B-3AB1-4C24-9F55-10D9DEC3CEC3">
  <cim:IdentifiedObject.mRID>_1B1AFE8B-3AB1-4C24-9F55-10D9DEC3CEC3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s42a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_7D5207FB-7788-4BA1-8682-23C524C659C5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FAFDD02B-82A9-4CB0-AE58-C7F9F2E246AE"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_0301E232-4ECF-413D-84C4-3F5AC36A770A">
  <cim:IdentifiedObject.mRID>_0301E232-4ECF-413D-84C4-3F5AC36A770A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s42a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7D5207FB-7788-4BA1-8682-23C524C659C5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0B862FFC-EAF6-49E2-B579-57A5A483034B"/>
</cim:Terminal>
<cim:Location rdf:ID="_FAFDD02B-82A9-4CB0-AE58-C7F9F2E246AE">
  <cim:IdentifiedObject.mRID>_FAFDD02B-82A9-4CB0-AE58-C7F9F2E246AE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s42a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C5AF1461-A5C1-41DE-B608-1DE097FF2A4E">
  <cim:PositionPoint.Location rdf:resource="#_FAFDD02B-82A9-4CB0-AE58-C7F9F2E246AE"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1977</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2827</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_6E6B4324-CD15-4E71-A28D-E0F9F2AA4683">
  <cim:IdentifiedObject.mRID>_6E6B4324-CD15-4E71-A28D-E0F9F2AA4683</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s43b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9E921882-9352-4019-9CD7-670BEF69114A"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_1557BCBD-8CA2-445A-AC40-DDEC716E6B41"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_2CA8793A-0179-49E6-B1F7-87CDAD18587B">
  <cim:IdentifiedObject.mRID>_2CA8793A-0179-49E6-B1F7-87CDAD18587B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s43b_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_6E6B4324-CD15-4E71-A28D-E0F9F2AA4683"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1557BCBD-8CA2-445A-AC40-DDEC716E6B41"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_352D2091-A2E8-48FE-A1E8-E35B0758F8A3">
  <cim:IdentifiedObject.mRID>_352D2091-A2E8-48FE-A1E8-E35B0758F8A3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s43b_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_6E6B4324-CD15-4E71-A28D-E0F9F2AA4683"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1557BCBD-8CA2-445A-AC40-DDEC716E6B41"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_E23C37FB-E2B7-4BAF-AFBF-A34E0DB00C25">
  <cim:IdentifiedObject.mRID>_E23C37FB-E2B7-4BAF-AFBF-A34E0DB00C25</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s43b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6E6B4324-CD15-4E71-A28D-E0F9F2AA4683"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_26A31879-EB57-4037-B654-9BC29B8C6818"/>
</cim:Terminal>
<cim:Location rdf:ID="_1557BCBD-8CA2-445A-AC40-DDEC716E6B41">
  <cim:IdentifiedObject.mRID>_1557BCBD-8CA2-445A-AC40-DDEC716E6B41</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s43b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_ED5589A0-356B-4982-9D0D-C3DC8ECF33B9">
  <cim:PositionPoint.Location rdf:resource="#_1557BCBD-8CA2-445A-AC40-DDEC716E6B41"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2477</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2827</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_F192CE09-4484-4886-9E9F-B7FE754B2656">
  <cim:IdentifiedObject.mRID>_F192CE09-4484-4886-9E9F-B7FE754B2656</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s45a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_54C3408A-E665-4CB8-9286-B31D79D8527E"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_0B96624B-97F8-4B3A-B788-2E2A8B1EC00E"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_9E044E03-407F-45E9-A216-12F62D11FFD8">
  <cim:IdentifiedObject.mRID>_9E044E03-407F-45E9-A216-12F62D11FFD8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s45a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_F192CE09-4484-4886-9E9F-B7FE754B2656"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0B96624B-97F8-4B3A-B788-2E2A8B1EC00E"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_AD56E277-9571-43E7-B283-4CBF348B6A3C">
  <cim:IdentifiedObject.mRID>_AD56E277-9571-43E7-B283-4CBF348B6A3C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s45a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_F192CE09-4484-4886-9E9F-B7FE754B2656"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0B96624B-97F8-4B3A-B788-2E2A8B1EC00E"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_65B603FD-AB65-4CF5-98E2-FE57CD73C79D">
  <cim:IdentifiedObject.mRID>_65B603FD-AB65-4CF5-98E2-FE57CD73C79D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s45a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F192CE09-4484-4886-9E9F-B7FE754B2656"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F722669E-E809-497B-802D-99549F6D5149"/>
</cim:Terminal>
<cim:Location rdf:ID="_0B96624B-97F8-4B3A-B788-2E2A8B1EC00E">
  <cim:IdentifiedObject.mRID>_0B96624B-97F8-4B3A-B788-2E2A8B1EC00E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s45a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_115C8AA8-9E21-488A-96EE-A0220A6EA3E8">
  <cim:PositionPoint.Location rdf:resource="#_0B96624B-97F8-4B3A-B788-2E2A8B1EC00E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2177</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3027</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_6E19A9B3-5E22-40A7-8B05-0B4F901D24A6">
  <cim:IdentifiedObject.mRID>_6E19A9B3-5E22-40A7-8B05-0B4F901D24A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s46a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_AEAADDA6-FFB8-4746-9B34-B21E0B033306"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_10EE944E-3BCA-4102-938F-7B6A91A807FC">
  <cim:IdentifiedObject.mRID>_10EE944E-3BCA-4102-938F-7B6A91A807FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s46a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_6E19A9B3-5E22-40A7-8B05-0B4F901D24A6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_AEAADDA6-FFB8-4746-9B34-B21E0B033306"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_AEF09DCE-0B9E-408A-BE1E-A696D9E845E8">
  <cim:IdentifiedObject.mRID>_AEF09DCE-0B9E-408A-BE1E-A696D9E845E8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s46a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_6E19A9B3-5E22-40A7-8B05-0B4F901D24A6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_AEAADDA6-FFB8-4746-9B34-B21E0B033306"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_CA3AEBD4-30BB-4118-B57C-B6EF31B72E23">
  <cim:IdentifiedObject.mRID>_CA3AEBD4-30BB-4118-B57C-B6EF31B72E23</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s46a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6E19A9B3-5E22-40A7-8B05-0B4F901D24A6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_37FBF1AE-A0B7-4288-BF0C-6041BA7202A4"/>
</cim:Terminal>
<cim:Location rdf:ID="_AEAADDA6-FFB8-4746-9B34-B21E0B033306">
  <cim:IdentifiedObject.mRID>_AEAADDA6-FFB8-4746-9B34-B21E0B033306</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s46a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B49562A2-D8B3-475A-8186-A69D574F842D">
  <cim:PositionPoint.Location rdf:resource="#_AEAADDA6-FFB8-4746-9B34-B21E0B033306"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2477</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3027</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_03B322A2-554E-45CC-B8AB-9BC566A32A0B">
  <cim:IdentifiedObject.mRID>_03B322A2-554E-45CC-B8AB-9BC566A32A0B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>35000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>25000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_419991FA-6AED-46CB-B4C5-14BDB7095993"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_6EAE4B88-5015-4006-895D-565B53DE298B">
  <cim:IdentifiedObject.mRID>_6EAE4B88-5015-4006-895D-565B53DE298B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>17500</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>12500</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_03B322A2-554E-45CC-B8AB-9BC566A32A0B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_419991FA-6AED-46CB-B4C5-14BDB7095993"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_8D56F445-32CB-4C28-8D7A-99832BD16E8C">
  <cim:IdentifiedObject.mRID>_8D56F445-32CB-4C28-8D7A-99832BD16E8C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>17500</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>12500</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_03B322A2-554E-45CC-B8AB-9BC566A32A0B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_419991FA-6AED-46CB-B4C5-14BDB7095993"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_26434AB3-6D4A-495C-8C94-D18C0898D37A">
  <cim:IdentifiedObject.mRID>_26434AB3-6D4A-495C-8C94-D18C0898D37A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_03B322A2-554E-45CC-B8AB-9BC566A32A0B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5366FC47-83C3-4F3B-BA3A-794437A82548"/>
</cim:Terminal>
<cim:Location rdf:ID="_419991FA-6AED-46CB-B4C5-14BDB7095993">
  <cim:IdentifiedObject.mRID>_419991FA-6AED-46CB-B4C5-14BDB7095993</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_469F5660-B0F2-40B2-9B44-D8709730E98C">
  <cim:PositionPoint.Location rdf:resource="#_419991FA-6AED-46CB-B4C5-14BDB7095993"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2227</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3277</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_DEAB7577-6C70-4969-ACF9-1E28E304E660">
  <cim:IdentifiedObject.mRID>_DEAB7577-6C70-4969-ACF9-1E28E304E660</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>70000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>50000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_BBA5E6AE-EC17-4605-92AE-874573DDF871"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_BE82304B-79F4-4906-84F9-F77086D7165C">
  <cim:IdentifiedObject.mRID>_BE82304B-79F4-4906-84F9-F77086D7165C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49b_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>35000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>25000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_DEAB7577-6C70-4969-ACF9-1E28E304E660"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BBA5E6AE-EC17-4605-92AE-874573DDF871"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_37FFB252-9C04-442A-B936-9F9B7A70DD38">
  <cim:IdentifiedObject.mRID>_37FFB252-9C04-442A-B936-9F9B7A70DD38</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49b_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>35000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>25000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_DEAB7577-6C70-4969-ACF9-1E28E304E660"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BBA5E6AE-EC17-4605-92AE-874573DDF871"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_7D91A990-EC78-46A4-B5E5-23C1899B84E0">
  <cim:IdentifiedObject.mRID>_7D91A990-EC78-46A4-B5E5-23C1899B84E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DEAB7577-6C70-4969-ACF9-1E28E304E660"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B4BE130B-C5E4-49C0-9EE3-19CC45FF116B"/>
</cim:Terminal>
<cim:Location rdf:ID="_BBA5E6AE-EC17-4605-92AE-874573DDF871">
  <cim:IdentifiedObject.mRID>_BBA5E6AE-EC17-4605-92AE-874573DDF871</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B16546DE-5C7E-447E-BA5B-C70709F441D9">
  <cim:PositionPoint.Location rdf:resource="#_BBA5E6AE-EC17-4605-92AE-874573DDF871"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2226</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3278</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_D3A2D205-AEFC-468B-9F34-D90B8808896C">
  <cim:IdentifiedObject.mRID>_D3A2D205-AEFC-468B-9F34-D90B8808896C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>35000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_9D4BCC3A-6BAA-4FD0-9ECA-6D10E06A333E"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_3018C0B8-FEDC-4C12-BB34-D7F7320D81CF">
  <cim:IdentifiedObject.mRID>_3018C0B8-FEDC-4C12-BB34-D7F7320D81CF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>17500</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_D3A2D205-AEFC-468B-9F34-D90B8808896C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9D4BCC3A-6BAA-4FD0-9ECA-6D10E06A333E"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_E623CA23-2AD8-4B32-89F2-1B2C4FD76130">
  <cim:IdentifiedObject.mRID>_E623CA23-2AD8-4B32-89F2-1B2C4FD76130</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>17500</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_D3A2D205-AEFC-468B-9F34-D90B8808896C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9D4BCC3A-6BAA-4FD0-9ECA-6D10E06A333E"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_4356FE2D-3BC2-4938-9521-C789A92DF6ED">
  <cim:IdentifiedObject.mRID>_4356FE2D-3BC2-4938-9521-C789A92DF6ED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D3A2D205-AEFC-468B-9F34-D90B8808896C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B00E21E3-7DEC-4845-89C2-00CEF618D174"/>
</cim:Terminal>
<cim:Location rdf:ID="_9D4BCC3A-6BAA-4FD0-9ECA-6D10E06A333E">
  <cim:IdentifiedObject.mRID>_9D4BCC3A-6BAA-4FD0-9ECA-6D10E06A333E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C9B39723-B593-4A6D-BE93-AEDD5DC74C75">
  <cim:PositionPoint.Location rdf:resource="#_9D4BCC3A-6BAA-4FD0-9ECA-6D10E06A333E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2228</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3279</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_A71C04F9-60FA-401B-AC0F-07B05515702D">
  <cim:IdentifiedObject.mRID>_A71C04F9-60FA-401B-AC0F-07B05515702D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s50c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_A6C40E5E-4D6E-4974-829B-58FB76D032ED"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_7D337BFF-68DD-42FC-B5E0-31445A17866C">
