  <cim:IdentifiedObject.mRID>_7D337BFF-68DD-42FC-B5E0-31445A17866C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s50c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_A71C04F9-60FA-401B-AC0F-07B05515702D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A6C40E5E-4D6E-4974-829B-58FB76D032ED"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_6FF8653E-D8EC-4307-901E-54458D4E5315">
  <cim:IdentifiedObject.mRID>_6FF8653E-D8EC-4307-901E-54458D4E5315</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s50c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_A71C04F9-60FA-401B-AC0F-07B05515702D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A6C40E5E-4D6E-4974-829B-58FB76D032ED"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_23553C56-DFBA-4897-B04C-13148A6EF4D8">
  <cim:IdentifiedObject.mRID>_23553C56-DFBA-4897-B04C-13148A6EF4D8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s50c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A71C04F9-60FA-401B-AC0F-07B05515702D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E24A8176-C57B-42A3-A1CC-1D5D06ECD380"/>
</cim:Terminal>
<cim:Location rdf:ID="_A6C40E5E-4D6E-4974-829B-58FB76D032ED">
  <cim:IdentifiedObject.mRID>_A6C40E5E-4D6E-4974-829B-58FB76D032ED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s50c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4AB01519-CA70-4028-8AD2-41B6C4266215">
  <cim:PositionPoint.Location rdf:resource="#_A6C40E5E-4D6E-4974-829B-58FB76D032ED"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2477</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3277</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_8A160D4B-E723-4DE6-83F7-0FFA8C04C7A8">
  <cim:IdentifiedObject.mRID>_8A160D4B-E723-4DE6-83F7-0FFA8C04C7A8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s51a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_DB3A6E04-1C07-4F89-A73D-A5565974CEA8"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_657BA93C-26B2-4E7B-97AD-3D5FD20AC0B0">
  <cim:IdentifiedObject.mRID>_657BA93C-26B2-4E7B-97AD-3D5FD20AC0B0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s51a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_8A160D4B-E723-4DE6-83F7-0FFA8C04C7A8"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DB3A6E04-1C07-4F89-A73D-A5565974CEA8"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_23C025BF-CF3D-45D4-918F-FAA017CB0E34">
  <cim:IdentifiedObject.mRID>_23C025BF-CF3D-45D4-918F-FAA017CB0E34</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s51a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_8A160D4B-E723-4DE6-83F7-0FFA8C04C7A8"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DB3A6E04-1C07-4F89-A73D-A5565974CEA8"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_7ED18602-3691-45A7-8C10-05B4A3DE7FCA">
  <cim:IdentifiedObject.mRID>_7ED18602-3691-45A7-8C10-05B4A3DE7FCA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s51a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8A160D4B-E723-4DE6-83F7-0FFA8C04C7A8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1C10EA70-91D1-45D2-9A28-26F1C9A0A33D"/>
</cim:Terminal>
<cim:Location rdf:ID="_DB3A6E04-1C07-4F89-A73D-A5565974CEA8">
  <cim:IdentifiedObject.mRID>_DB3A6E04-1C07-4F89-A73D-A5565974CEA8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s51a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E1876841-4FDD-47B8-9EE3-5A261B2F132A">
  <cim:PositionPoint.Location rdf:resource="#_DB3A6E04-1C07-4F89-A73D-A5565974CEA8"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2727</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3277</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_590E43FF-8887-415F-89CB-77F673C7BC0B">
  <cim:IdentifiedObject.mRID>_590E43FF-8887-415F-89CB-77F673C7BC0B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s52a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_D1ADBE38-33E2-405E-8182-AB9F662F359A"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_1A042BF6-AD0C-4B9E-97FA-977A32DE3CF7">
  <cim:IdentifiedObject.mRID>_1A042BF6-AD0C-4B9E-97FA-977A32DE3CF7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s52a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_590E43FF-8887-415F-89CB-77F673C7BC0B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D1ADBE38-33E2-405E-8182-AB9F662F359A"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_7717064E-406A-4803-B409-07A91461AD3A">
  <cim:IdentifiedObject.mRID>_7717064E-406A-4803-B409-07A91461AD3A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s52a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_590E43FF-8887-415F-89CB-77F673C7BC0B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D1ADBE38-33E2-405E-8182-AB9F662F359A"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_875A5BFC-F5EB-42ED-8363-02405B146BED">
  <cim:IdentifiedObject.mRID>_875A5BFC-F5EB-42ED-8363-02405B146BED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s52a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_590E43FF-8887-415F-89CB-77F673C7BC0B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1CFB9991-0048-4091-BF86-8175F4535262"/>
</cim:Terminal>
<cim:Location rdf:ID="_D1ADBE38-33E2-405E-8182-AB9F662F359A">
  <cim:IdentifiedObject.mRID>_D1ADBE38-33E2-405E-8182-AB9F662F359A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s52a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2DB73D81-80F2-4B26-9CD7-359B08E49B26">
  <cim:PositionPoint.Location rdf:resource="#_D1ADBE38-33E2-405E-8182-AB9F662F359A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2002</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1502</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_E7870F1B-9E4C-4E45-8818-2E4C24987A4D">
  <cim:IdentifiedObject.mRID>_E7870F1B-9E4C-4E45-8818-2E4C24987A4D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s53a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_682A9362-5CEF-4AA6-8867-713D7E484C75"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_204434C9-C321-4621-951C-B3ED7956F8D4">
  <cim:IdentifiedObject.mRID>_204434C9-C321-4621-951C-B3ED7956F8D4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s53a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_E7870F1B-9E4C-4E45-8818-2E4C24987A4D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_682A9362-5CEF-4AA6-8867-713D7E484C75"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_DD08932E-52B5-4667-B981-B05A5B448A9F">
  <cim:IdentifiedObject.mRID>_DD08932E-52B5-4667-B981-B05A5B448A9F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s53a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_E7870F1B-9E4C-4E45-8818-2E4C24987A4D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_682A9362-5CEF-4AA6-8867-713D7E484C75"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_055964F4-F080-417D-8089-756E880C55C9">
  <cim:IdentifiedObject.mRID>_055964F4-F080-417D-8089-756E880C55C9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s53a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E7870F1B-9E4C-4E45-8818-2E4C24987A4D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_3AC5D6B5-9901-4478-B770-5AF9525AD6D4"/>
</cim:Terminal>
<cim:Location rdf:ID="_682A9362-5CEF-4AA6-8867-713D7E484C75">
  <cim:IdentifiedObject.mRID>_682A9362-5CEF-4AA6-8867-713D7E484C75</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s53a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4AF537BC-5B52-412B-AF4C-247344F788C0">
  <cim:PositionPoint.Location rdf:resource="#_682A9362-5CEF-4AA6-8867-713D7E484C75"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2202</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1502</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_999C5A5B-EFC5-4FBA-BDC8-515D672EA86A">
  <cim:IdentifiedObject.mRID>_999C5A5B-EFC5-4FBA-BDC8-515D672EA86A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s55a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9E921882-9352-4019-9CD7-670BEF69114A"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_ED08004D-D018-41AE-9D47-2B0166CBCE92"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_035392CC-321D-4CDF-B190-A0C78FDF43B8">
  <cim:IdentifiedObject.mRID>_035392CC-321D-4CDF-B190-A0C78FDF43B8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s55a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_999C5A5B-EFC5-4FBA-BDC8-515D672EA86A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_ED08004D-D018-41AE-9D47-2B0166CBCE92"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_474B92BF-0DF8-4EB1-9DCB-679FCEB94C2A">
  <cim:IdentifiedObject.mRID>_474B92BF-0DF8-4EB1-9DCB-679FCEB94C2A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s55a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_999C5A5B-EFC5-4FBA-BDC8-515D672EA86A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_ED08004D-D018-41AE-9D47-2B0166CBCE92"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_CCA67704-B53C-4AC2-87C9-DACD46783852">
  <cim:IdentifiedObject.mRID>_CCA67704-B53C-4AC2-87C9-DACD46783852</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s55a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_999C5A5B-EFC5-4FBA-BDC8-515D672EA86A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7906AA93-4414-499C-9FB2-8BB12823C072"/>
</cim:Terminal>
<cim:Location rdf:ID="_ED08004D-D018-41AE-9D47-2B0166CBCE92">
  <cim:IdentifiedObject.mRID>_ED08004D-D018-41AE-9D47-2B0166CBCE92</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s55a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_EA2E9D2D-23AA-4B27-8475-A59773C532F7">
  <cim:PositionPoint.Location rdf:resource="#_ED08004D-D018-41AE-9D47-2B0166CBCE92"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2602</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1502</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_087D5805-8E71-4B0C-BABA-840257F5E985">
  <cim:IdentifiedObject.mRID>_087D5805-8E71-4B0C-BABA-840257F5E985</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s56b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_4F00F6B1-EDEB-478D-9B59-8F409001BF8F"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_A7FEEC4E-9F63-41B6-84E8-F69E8DE7BDE7">
  <cim:IdentifiedObject.mRID>_A7FEEC4E-9F63-41B6-84E8-F69E8DE7BDE7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s56b_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_087D5805-8E71-4B0C-BABA-840257F5E985"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4F00F6B1-EDEB-478D-9B59-8F409001BF8F"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_D7615DF6-9B83-40F3-AB45-0C4FDE336561">
  <cim:IdentifiedObject.mRID>_D7615DF6-9B83-40F3-AB45-0C4FDE336561</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s56b_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_087D5805-8E71-4B0C-BABA-840257F5E985"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4F00F6B1-EDEB-478D-9B59-8F409001BF8F"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_A5168A88-5BEE-4BBF-9CE5-6FE71E4082D9">
  <cim:IdentifiedObject.mRID>_A5168A88-5BEE-4BBF-9CE5-6FE71E4082D9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s56b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_087D5805-8E71-4B0C-BABA-840257F5E985"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_06C36A4F-AC66-4A55-A0E6-DF613814B964"/>
</cim:Terminal>
<cim:Location rdf:ID="_4F00F6B1-EDEB-478D-9B59-8F409001BF8F">
  <cim:IdentifiedObject.mRID>_4F00F6B1-EDEB-478D-9B59-8F409001BF8F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s56b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5D5F3732-6A2F-4A94-9AA4-FF77ED3BDC59">
  <cim:PositionPoint.Location rdf:resource="#_4F00F6B1-EDEB-478D-9B59-8F409001BF8F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2877</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1502</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_64B74A0F-F3D2-415D-A4B1-46F929824736">
  <cim:IdentifiedObject.mRID>_64B74A0F-F3D2-415D-A4B1-46F929824736</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s58b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_54C3408A-E665-4CB8-9286-B31D79D8527E"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_7814EE79-307D-4219-8EA4-37B56AA93027"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_6F4E8975-DF2C-44D9-AD20-B4AA57D52168">
  <cim:IdentifiedObject.mRID>_6F4E8975-DF2C-44D9-AD20-B4AA57D52168</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s58b_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_64B74A0F-F3D2-415D-A4B1-46F929824736"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7814EE79-307D-4219-8EA4-37B56AA93027"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_38F05A97-94B6-4034-B4BB-D57D2C5BE64F">
  <cim:IdentifiedObject.mRID>_38F05A97-94B6-4034-B4BB-D57D2C5BE64F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s58b_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_64B74A0F-F3D2-415D-A4B1-46F929824736"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7814EE79-307D-4219-8EA4-37B56AA93027"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_D58568A6-7CDD-44AC-8C00-B36B49332AEA">
  <cim:IdentifiedObject.mRID>_D58568A6-7CDD-44AC-8C00-B36B49332AEA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s58b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_64B74A0F-F3D2-415D-A4B1-46F929824736"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FAF1F659-39E6-4D90-BD76-60A09175AAE2"/>
</cim:Terminal>
<cim:Location rdf:ID="_7814EE79-307D-4219-8EA4-37B56AA93027">
  <cim:IdentifiedObject.mRID>_7814EE79-307D-4219-8EA4-37B56AA93027</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s58b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4DA53491-E648-43D8-A9EA-DF71C592E960">
  <cim:PositionPoint.Location rdf:resource="#_7814EE79-307D-4219-8EA4-37B56AA93027"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2077</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1852</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_A4BC277C-364D-4C62-B4A5-1FD1D7F252B1">
  <cim:IdentifiedObject.mRID>_A4BC277C-364D-4C62-B4A5-1FD1D7F252B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s59b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_3A55D088-A0B0-40A2-819F-8EE21E5E5A03"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_A78AF0D3-469D-4718-9367-6F4F2C077F91">
  <cim:IdentifiedObject.mRID>_A78AF0D3-469D-4718-9367-6F4F2C077F91</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s59b_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_A4BC277C-364D-4C62-B4A5-1FD1D7F252B1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3A55D088-A0B0-40A2-819F-8EE21E5E5A03"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_1BE7576A-4268-436C-B476-83EF0C1A1360">
  <cim:IdentifiedObject.mRID>_1BE7576A-4268-436C-B476-83EF0C1A1360</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s59b_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_A4BC277C-364D-4C62-B4A5-1FD1D7F252B1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3A55D088-A0B0-40A2-819F-8EE21E5E5A03"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_93D1376D-4779-4405-B2E2-95B9567DD7E7">
  <cim:IdentifiedObject.mRID>_93D1376D-4779-4405-B2E2-95B9567DD7E7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s59b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A4BC277C-364D-4C62-B4A5-1FD1D7F252B1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_4B5AA291-5252-47D8-B847-BE7CF5149B97"/>
</cim:Terminal>
<cim:Location rdf:ID="_3A55D088-A0B0-40A2-819F-8EE21E5E5A03">
  <cim:IdentifiedObject.mRID>_3A55D088-A0B0-40A2-819F-8EE21E5E5A03</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s59b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_CD55EA99-E0BB-45E1-994C-0A062CBC0558">
  <cim:PositionPoint.Location rdf:resource="#_3A55D088-A0B0-40A2-819F-8EE21E5E5A03"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1827</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1852</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_E6B6E094-DD18-41FE-8559-03B8A3F2B092">
  <cim:IdentifiedObject.mRID>_E6B6E094-DD18-41FE-8559-03B8A3F2B092</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s60a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_A57B41EB-E4FE-4558-82BF-0A07BE7A8BFD"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_79E798A5-0BF2-481B-BFE8-4E9A17960946">
  <cim:IdentifiedObject.mRID>_79E798A5-0BF2-481B-BFE8-4E9A17960946</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s60a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_E6B6E094-DD18-41FE-8559-03B8A3F2B092"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A57B41EB-E4FE-4558-82BF-0A07BE7A8BFD"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_F13BA339-D3C9-4259-8C67-DEB87B2AE2F9">
  <cim:IdentifiedObject.mRID>_F13BA339-D3C9-4259-8C67-DEB87B2AE2F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s60a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_E6B6E094-DD18-41FE-8559-03B8A3F2B092"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A57B41EB-E4FE-4558-82BF-0A07BE7A8BFD"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_D8729590-495B-4DEB-A92D-BA57AEF09B2F">
  <cim:IdentifiedObject.mRID>_D8729590-495B-4DEB-A92D-BA57AEF09B2F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s60a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E6B6E094-DD18-41FE-8559-03B8A3F2B092"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0B85EBC8-C414-49EA-A965-F246853296B7"/>
</cim:Terminal>
<cim:Location rdf:ID="_A57B41EB-E4FE-4558-82BF-0A07BE7A8BFD">
  <cim:IdentifiedObject.mRID>_A57B41EB-E4FE-4558-82BF-0A07BE7A8BFD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s60a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B7A879A8-FA22-4F6A-8FF7-7B41F97BC9CF">
  <cim:PositionPoint.Location rdf:resource="#_A57B41EB-E4FE-4558-82BF-0A07BE7A8BFD"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3077</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1852</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_0DBFE295-AD6C-4F32-9AA9-9FFF05568818">
  <cim:IdentifiedObject.mRID>_0DBFE295-AD6C-4F32-9AA9-9FFF05568818</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s62c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9E921882-9352-4019-9CD7-670BEF69114A"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_E4525066-509D-45DC-9377-9F450A5DA953"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_295C810A-109D-46B4-8AB8-4DB9645D603C">
  <cim:IdentifiedObject.mRID>_295C810A-109D-46B4-8AB8-4DB9645D603C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s62c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_0DBFE295-AD6C-4F32-9AA9-9FFF05568818"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E4525066-509D-45DC-9377-9F450A5DA953"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_A66F1918-27D6-4CB4-9C1F-4711760AE196">
  <cim:IdentifiedObject.mRID>_A66F1918-27D6-4CB4-9C1F-4711760AE196</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s62c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_0DBFE295-AD6C-4F32-9AA9-9FFF05568818"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E4525066-509D-45DC-9377-9F450A5DA953"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_34AEB988-D4D8-481C-9EC9-52DC04A68BA8">
  <cim:IdentifiedObject.mRID>_34AEB988-D4D8-481C-9EC9-52DC04A68BA8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s62c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0DBFE295-AD6C-4F32-9AA9-9FFF05568818"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_990E7F33-BE8F-40C0-915B-D18C9CB65806"/>
</cim:Terminal>
<cim:Location rdf:ID="_E4525066-509D-45DC-9377-9F450A5DA953">
  <cim:IdentifiedObject.mRID>_E4525066-509D-45DC-9377-9F450A5DA953</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s62c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_58C7CAA4-2744-4DFF-AEE0-CA70F404E281">
  <cim:PositionPoint.Location rdf:resource="#_E4525066-509D-45DC-9377-9F450A5DA953"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3077</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2102</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_6DAAA1D4-8C3B-4F15-9533-639E9A265DAF">
  <cim:IdentifiedObject.mRID>_6DAAA1D4-8C3B-4F15-9533-639E9A265DAF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s63a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_7B490431-D452-4B62-A9E5-C98739BAF656"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_3BDEDFF3-F05F-4AD2-B149-59F86D66725F">
  <cim:IdentifiedObject.mRID>_3BDEDFF3-F05F-4AD2-B149-59F86D66725F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s63a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_6DAAA1D4-8C3B-4F15-9533-639E9A265DAF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7B490431-D452-4B62-A9E5-C98739BAF656"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_C2AF13F8-90C5-443C-B0A9-FAA525AD30C6">
  <cim:IdentifiedObject.mRID>_C2AF13F8-90C5-443C-B0A9-FAA525AD30C6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s63a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_6DAAA1D4-8C3B-4F15-9533-639E9A265DAF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7B490431-D452-4B62-A9E5-C98739BAF656"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_91DB482E-1CFA-4D62-BA3D-F4FDF601584B">
  <cim:IdentifiedObject.mRID>_91DB482E-1CFA-4D62-BA3D-F4FDF601584B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s63a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6DAAA1D4-8C3B-4F15-9533-639E9A265DAF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_EE1FC0A8-EB91-4063-8F52-93C1C3B87B3E"/>
</cim:Terminal>
<cim:Location rdf:ID="_7B490431-D452-4B62-A9E5-C98739BAF656">
  <cim:IdentifiedObject.mRID>_7B490431-D452-4B62-A9E5-C98739BAF656</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s63a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_60101688-8410-4E52-AB81-F64956112EFF">
  <cim:PositionPoint.Location rdf:resource="#_7B490431-D452-4B62-A9E5-C98739BAF656"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3077</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2277</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_B8750C10-039A-4F01-96B6-B52E3F1431F0">
  <cim:IdentifiedObject.mRID>_B8750C10-039A-4F01-96B6-B52E3F1431F0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s64b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_54C3408A-E665-4CB8-9286-B31D79D8527E"/>
  <cim:EnergyConsumer.p>75000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>35000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_66658218-6714-4BB9-80EF-FC2A43EB0BAC"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_1F643607-22C0-4E87-A3C9-A53573FEEAB6">
  <cim:IdentifiedObject.mRID>_1F643607-22C0-4E87-A3C9-A53573FEEAB6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s64b_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>37500</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>17500</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_B8750C10-039A-4F01-96B6-B52E3F1431F0"/>
  <cim:PowerSystemResource.Location rdf:resource="#_66658218-6714-4BB9-80EF-FC2A43EB0BAC"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_87515FC9-A046-41F8-B0D0-133C3E51AA33">
  <cim:IdentifiedObject.mRID>_87515FC9-A046-41F8-B0D0-133C3E51AA33</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s64b_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>37500</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>17500</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_B8750C10-039A-4F01-96B6-B52E3F1431F0"/>
  <cim:PowerSystemResource.Location rdf:resource="#_66658218-6714-4BB9-80EF-FC2A43EB0BAC"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_639A3619-7F99-4737-A044-39C865FF44AF">
  <cim:IdentifiedObject.mRID>_639A3619-7F99-4737-A044-39C865FF44AF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s64b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B8750C10-039A-4F01-96B6-B52E3F1431F0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_54451880-1B5A-4863-828C-3E978F4D6F76"/>
</cim:Terminal>
<cim:Location rdf:ID="_66658218-6714-4BB9-80EF-FC2A43EB0BAC">
  <cim:IdentifiedObject.mRID>_66658218-6714-4BB9-80EF-FC2A43EB0BAC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s64b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_34C47F56-0D26-4013-B828-8B00DD3CF83A">
  <cim:PositionPoint.Location rdf:resource="#_66658218-6714-4BB9-80EF-FC2A43EB0BAC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3077</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2627</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_A41C9E0D-0F50-44AA-886E-2997BC393DC1">
  <cim:IdentifiedObject.mRID>_A41C9E0D-0F50-44AA-886E-2997BC393DC1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s66c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>75000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>35000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_7A5BD183-BA5B-4962-BE88-CC8F8E1F9977"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_3E7DE088-A043-4AE8-9C8B-CDB451D1F869">
  <cim:IdentifiedObject.mRID>_3E7DE088-A043-4AE8-9C8B-CDB451D1F869</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s66c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>37500</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>17500</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_A41C9E0D-0F50-44AA-886E-2997BC393DC1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7A5BD183-BA5B-4962-BE88-CC8F8E1F9977"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_9029E565-7F53-4B66-A100-E0D0596E187E">
  <cim:IdentifiedObject.mRID>_9029E565-7F53-4B66-A100-E0D0596E187E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s66c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>37500</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>17500</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_A41C9E0D-0F50-44AA-886E-2997BC393DC1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7A5BD183-BA5B-4962-BE88-CC8F8E1F9977"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_F54D20FC-CFD7-447E-ADDD-882FA6A60E73">
  <cim:IdentifiedObject.mRID>_F54D20FC-CFD7-447E-ADDD-882FA6A60E73</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s66c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A41C9E0D-0F50-44AA-886E-2997BC393DC1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A425384A-C172-4792-B3DC-9D2F5E7078AC"/>
</cim:Terminal>
<cim:Location rdf:ID="_7A5BD183-BA5B-4962-BE88-CC8F8E1F9977">
  <cim:IdentifiedObject.mRID>_7A5BD183-BA5B-4962-BE88-CC8F8E1F9977</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s66c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C26BC15D-B80C-43CF-B4CF-43E6EE29E1C2">
  <cim:PositionPoint.Location rdf:resource="#_7A5BD183-BA5B-4962-BE88-CC8F8E1F9977"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2652</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2302</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_DFAD62F9-8010-4673-82FE-037558FD493D">
  <cim:IdentifiedObject.mRID>_DFAD62F9-8010-4673-82FE-037558FD493D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s68a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_8DDAB1E5-F46F-40EF-A309-3BAF323DDB36"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_2A4F602C-096D-49D5-9681-B6C7EE1B982B">
  <cim:IdentifiedObject.mRID>_2A4F602C-096D-49D5-9681-B6C7EE1B982B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s68a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_DFAD62F9-8010-4673-82FE-037558FD493D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8DDAB1E5-F46F-40EF-A309-3BAF323DDB36"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_AB633CA2-07F7-47E4-A048-2DCF65B0552E">
  <cim:IdentifiedObject.mRID>_AB633CA2-07F7-47E4-A048-2DCF65B0552E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s68a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_DFAD62F9-8010-4673-82FE-037558FD493D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8DDAB1E5-F46F-40EF-A309-3BAF323DDB36"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_FC9BA546-05AB-4A7A-ADAE-4ADC6665849C">
  <cim:IdentifiedObject.mRID>_FC9BA546-05AB-4A7A-ADAE-4ADC6665849C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s68a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DFAD62F9-8010-4673-82FE-037558FD493D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F440F225-BA87-410B-8085-C9D86F283166"/>
</cim:Terminal>
<cim:Location rdf:ID="_8DDAB1E5-F46F-40EF-A309-3BAF323DDB36">
  <cim:IdentifiedObject.mRID>_8DDAB1E5-F46F-40EF-A309-3BAF323DDB36</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s68a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D10B9E2D-F064-4A2C-B868-05DB5CD09FE6">
  <cim:PositionPoint.Location rdf:resource="#_8DDAB1E5-F46F-40EF-A309-3BAF323DDB36"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3727</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1852</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_171D63AF-C710-40B0-9CA5-5B7C4E7197B6">
  <cim:IdentifiedObject.mRID>_171D63AF-C710-40B0-9CA5-5B7C4E7197B6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s69a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_6E67B52E-70BF-4E2E-997B-9E2A877A0E7F"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_29C4AE81-4C67-4115-8CFD-600A4B1EB44A">
  <cim:IdentifiedObject.mRID>_29C4AE81-4C67-4115-8CFD-600A4B1EB44A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s69a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_171D63AF-C710-40B0-9CA5-5B7C4E7197B6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6E67B52E-70BF-4E2E-997B-9E2A877A0E7F"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_7DBCF16F-1164-4C22-A36B-7DFAC3D71A7B">
  <cim:IdentifiedObject.mRID>_7DBCF16F-1164-4C22-A36B-7DFAC3D71A7B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s69a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_171D63AF-C710-40B0-9CA5-5B7C4E7197B6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6E67B52E-70BF-4E2E-997B-9E2A877A0E7F"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_DE738A31-8395-49A8-BFEE-B12231B6D248">
  <cim:IdentifiedObject.mRID>_DE738A31-8395-49A8-BFEE-B12231B6D248</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s69a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_171D63AF-C710-40B0-9CA5-5B7C4E7197B6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_75A87C0E-7E62-4CB9-8744-9D7E1CDD02D5"/>
</cim:Terminal>
<cim:Location rdf:ID="_6E67B52E-70BF-4E2E-997B-9E2A877A0E7F">
  <cim:IdentifiedObject.mRID>_6E67B52E-70BF-4E2E-997B-9E2A877A0E7F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s69a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_3DEEC15F-74A2-498F-BC46-CCEA75490908">
  <cim:PositionPoint.Location rdf:resource="#_6E67B52E-70BF-4E2E-997B-9E2A877A0E7F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4002</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1852</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_E914DF58-4E3C-4EBF-8997-5702912C05E8">
  <cim:IdentifiedObject.mRID>_E914DF58-4E3C-4EBF-8997-5702912C05E8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s70a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_C0DEC3C9-6970-4973-A0EE-D741AED7042C"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_2ED994B3-6817-41FC-ABD1-874D65B47E51">
  <cim:IdentifiedObject.mRID>_2ED994B3-6817-41FC-ABD1-874D65B47E51</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s70a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_E914DF58-4E3C-4EBF-8997-5702912C05E8"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C0DEC3C9-6970-4973-A0EE-D741AED7042C"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_CC82CD98-67E6-4945-8122-F00063E1E34A">
  <cim:IdentifiedObject.mRID>_CC82CD98-67E6-4945-8122-F00063E1E34A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s70a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_E914DF58-4E3C-4EBF-8997-5702912C05E8"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C0DEC3C9-6970-4973-A0EE-D741AED7042C"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_D72C6B5F-D5D1-43DE-AB8A-A34D0500A22F">
  <cim:IdentifiedObject.mRID>_D72C6B5F-D5D1-43DE-AB8A-A34D0500A22F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s70a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E914DF58-4E3C-4EBF-8997-5702912C05E8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0C988ABA-333E-43ED-8137-2A75A2FB55A9"/>
</cim:Terminal>
<cim:Location rdf:ID="_C0DEC3C9-6970-4973-A0EE-D741AED7042C">
  <cim:IdentifiedObject.mRID>_C0DEC3C9-6970-4973-A0EE-D741AED7042C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s70a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B764D77D-36DD-4756-8B8B-FDF23A311109">
  <cim:PositionPoint.Location rdf:resource="#_C0DEC3C9-6970-4973-A0EE-D741AED7042C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4327</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1852</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_F1CD5E27-D8BF-4037-9A2D-BFA7CDCEB76F">
  <cim:IdentifiedObject.mRID>_F1CD5E27-D8BF-4037-9A2D-BFA7CDCEB76F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s71a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_B60B7FC7-E427-450A-9C0C-0EA1CBCB3B6B"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_F579C46E-B58D-472C-BE41-C689FBEA27D3">
  <cim:IdentifiedObject.mRID>_F579C46E-B58D-472C-BE41-C689FBEA27D3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s71a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_F1CD5E27-D8BF-4037-9A2D-BFA7CDCEB76F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B60B7FC7-E427-450A-9C0C-0EA1CBCB3B6B"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_AC896230-41D0-4BD8-9B8D-5BDB47A3713E">
  <cim:IdentifiedObject.mRID>_AC896230-41D0-4BD8-9B8D-5BDB47A3713E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s71a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_F1CD5E27-D8BF-4037-9A2D-BFA7CDCEB76F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B60B7FC7-E427-450A-9C0C-0EA1CBCB3B6B"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_A001B0B8-6FEA-4D1F-9D6B-258FFAE3819A">
  <cim:IdentifiedObject.mRID>_A001B0B8-6FEA-4D1F-9D6B-258FFAE3819A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s71a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F1CD5E27-D8BF-4037-9A2D-BFA7CDCEB76F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F2DE2302-7BA4-4133-B18F-8300ED85021D"/>
</cim:Terminal>
<cim:Location rdf:ID="_B60B7FC7-E427-450A-9C0C-0EA1CBCB3B6B">
  <cim:IdentifiedObject.mRID>_B60B7FC7-E427-450A-9C0C-0EA1CBCB3B6B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s71a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F04145CA-49E1-4BEA-AA4D-3F849E8E1C4A">
  <cim:PositionPoint.Location rdf:resource="#_B60B7FC7-E427-450A-9C0C-0EA1CBCB3B6B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4602</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1852</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_48D17DB9-35BA-4963-AB5F-8DF6EA844BBB">
  <cim:IdentifiedObject.mRID>_48D17DB9-35BA-4963-AB5F-8DF6EA844BBB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s73c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_1208088C-DAEB-4348-ACF6-E73FE13C129E"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_E6F1FD59-95BC-4A62-9A3A-CFB3C9BAE2F7">
  <cim:IdentifiedObject.mRID>_E6F1FD59-95BC-4A62-9A3A-CFB3C9BAE2F7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s73c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_48D17DB9-35BA-4963-AB5F-8DF6EA844BBB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1208088C-DAEB-4348-ACF6-E73FE13C129E"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_F353EC64-FA56-458C-9C83-394BB87EB223">
  <cim:IdentifiedObject.mRID>_F353EC64-FA56-458C-9C83-394BB87EB223</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s73c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_48D17DB9-35BA-4963-AB5F-8DF6EA844BBB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1208088C-DAEB-4348-ACF6-E73FE13C129E"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_CA25159A-A262-436D-90E6-CA3294E0970E">
  <cim:IdentifiedObject.mRID>_CA25159A-A262-436D-90E6-CA3294E0970E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s73c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_48D17DB9-35BA-4963-AB5F-8DF6EA844BBB"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_175EBE87-3233-45DF-8983-C1E42349B67C"/>
</cim:Terminal>
<cim:Location rdf:ID="_1208088C-DAEB-4348-ACF6-E73FE13C129E">
  <cim:IdentifiedObject.mRID>_1208088C-DAEB-4348-ACF6-E73FE13C129E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s73c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_0CEB4A0A-3F35-49C4-AFCA-1239179D92C2">
  <cim:PositionPoint.Location rdf:resource="#_1208088C-DAEB-4348-ACF6-E73FE13C129E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3802</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1577</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_868A2356-3C72-4980-9DA2-E045BA2C70B6">
  <cim:IdentifiedObject.mRID>_868A2356-3C72-4980-9DA2-E045BA2C70B6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s74c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9E921882-9352-4019-9CD7-670BEF69114A"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_8B987774-0B7F-4C5A-922B-A013E26545F3"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_F5230A7A-0B16-4BC5-9385-D8ED7B8619FD">
  <cim:IdentifiedObject.mRID>_F5230A7A-0B16-4BC5-9385-D8ED7B8619FD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s74c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_868A2356-3C72-4980-9DA2-E045BA2C70B6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8B987774-0B7F-4C5A-922B-A013E26545F3"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_FCB00613-C4A6-4D27-96DA-3915FBEF2C33">
  <cim:IdentifiedObject.mRID>_FCB00613-C4A6-4D27-96DA-3915FBEF2C33</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s74c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_868A2356-3C72-4980-9DA2-E045BA2C70B6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8B987774-0B7F-4C5A-922B-A013E26545F3"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_7C9D65BD-02A1-47F1-9721-E96701C269C1">
  <cim:IdentifiedObject.mRID>_7C9D65BD-02A1-47F1-9721-E96701C269C1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s74c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_868A2356-3C72-4980-9DA2-E045BA2C70B6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E1D2CFFC-A4CE-46D6-8166-C0573E246713"/>
</cim:Terminal>
<cim:Location rdf:ID="_8B987774-0B7F-4C5A-922B-A013E26545F3">
  <cim:IdentifiedObject.mRID>_8B987774-0B7F-4C5A-922B-A013E26545F3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s74c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5380AE3F-C38B-4D63-A96A-A80CA18B0C41">
  <cim:PositionPoint.Location rdf:resource="#_8B987774-0B7F-4C5A-922B-A013E26545F3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4152</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1577</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_E464875E-2A4D-4FCF-AF83-BC257DF25692">
  <cim:IdentifiedObject.mRID>_E464875E-2A4D-4FCF-AF83-BC257DF25692</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s75c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_19327219-738B-40CD-807A-251AF3D5A500"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_DF7B8D8B-B31F-47E0-9A88-1417A4827D38">
  <cim:IdentifiedObject.mRID>_DF7B8D8B-B31F-47E0-9A88-1417A4827D38</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s75c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_E464875E-2A4D-4FCF-AF83-BC257DF25692"/>
  <cim:PowerSystemResource.Location rdf:resource="#_19327219-738B-40CD-807A-251AF3D5A500"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_953F7B50-2376-46B0-8645-5833468F2A8B">
  <cim:IdentifiedObject.mRID>_953F7B50-2376-46B0-8645-5833468F2A8B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s75c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_E464875E-2A4D-4FCF-AF83-BC257DF25692"/>
  <cim:PowerSystemResource.Location rdf:resource="#_19327219-738B-40CD-807A-251AF3D5A500"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_0CF05729-3B5B-449D-B9E6-E963C491CF22">
  <cim:IdentifiedObject.mRID>_0CF05729-3B5B-449D-B9E6-E963C491CF22</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s75c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E464875E-2A4D-4FCF-AF83-BC257DF25692"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1AF92E5B-D884-4D7B-8A86-CAD3326E5466"/>
</cim:Terminal>
<cim:Location rdf:ID="_19327219-738B-40CD-807A-251AF3D5A500">
  <cim:IdentifiedObject.mRID>_19327219-738B-40CD-807A-251AF3D5A500</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s75c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_ECF32687-E50E-474E-8E31-C7681AFD8BB9">
  <cim:PositionPoint.Location rdf:resource="#_19327219-738B-40CD-807A-251AF3D5A500"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4552</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1577</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_2FDB9E20-6273-4A6A-BE1E-D8B8244B457C">
  <cim:IdentifiedObject.mRID>_2FDB9E20-6273-4A6A-BE1E-D8B8244B457C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s77b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_7934842C-A816-4BF6-9F74-4632A58DFC11"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_71989A87-46ED-4D6E-9E94-06C56B1FA097">
  <cim:IdentifiedObject.mRID>_71989A87-46ED-4D6E-9E94-06C56B1FA097</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s77b_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_2FDB9E20-6273-4A6A-BE1E-D8B8244B457C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7934842C-A816-4BF6-9F74-4632A58DFC11"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_2DEEB2FA-02DC-4534-A4C2-5B8F960D09AB">
  <cim:IdentifiedObject.mRID>_2DEEB2FA-02DC-4534-A4C2-5B8F960D09AB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s77b_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_2FDB9E20-6273-4A6A-BE1E-D8B8244B457C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7934842C-A816-4BF6-9F74-4632A58DFC11"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_3AF434BB-68DF-4E47-A661-815E0BA3D736">
  <cim:IdentifiedObject.mRID>_3AF434BB-68DF-4E47-A661-815E0BA3D736</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s77b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2FDB9E20-6273-4A6A-BE1E-D8B8244B457C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DBA5B443-45A3-431A-A123-7EFFBB147D5A"/>
</cim:Terminal>
<cim:Location rdf:ID="_7934842C-A816-4BF6-9F74-4632A58DFC11">
  <cim:IdentifiedObject.mRID>_7934842C-A816-4BF6-9F74-4632A58DFC11</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s77b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_EAE9B19A-3DED-41F0-B93F-3057D17FBBF7">
  <cim:PositionPoint.Location rdf:resource="#_7934842C-A816-4BF6-9F74-4632A58DFC11"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3927</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1377</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_865DCA7F-AC2A-4366-9A83-C3288BDA0B39">
  <cim:IdentifiedObject.mRID>_865DCA7F-AC2A-4366-9A83-C3288BDA0B39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s79a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9E921882-9352-4019-9CD7-670BEF69114A"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_0D5FF057-121D-4C21-A120-15BD7B5C7E06"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_990D7556-B01E-4DD4-9CF8-4CE203ED581B">
  <cim:IdentifiedObject.mRID>_990D7556-B01E-4DD4-9CF8-4CE203ED581B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s79a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_865DCA7F-AC2A-4366-9A83-C3288BDA0B39"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0D5FF057-121D-4C21-A120-15BD7B5C7E06"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_7F72FA82-77DC-4380-BC71-5842D0540B90">
  <cim:IdentifiedObject.mRID>_7F72FA82-77DC-4380-BC71-5842D0540B90</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s79a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_865DCA7F-AC2A-4366-9A83-C3288BDA0B39"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0D5FF057-121D-4C21-A120-15BD7B5C7E06"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_9465972C-8068-44B8-9956-786739B4C2A7">
  <cim:IdentifiedObject.mRID>_9465972C-8068-44B8-9956-786739B4C2A7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s79a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_865DCA7F-AC2A-4366-9A83-C3288BDA0B39"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_868564E9-8556-433D-B7E2-4ABE83CBFE03"/>
</cim:Terminal>
<cim:Location rdf:ID="_0D5FF057-121D-4C21-A120-15BD7B5C7E06">
  <cim:IdentifiedObject.mRID>_0D5FF057-121D-4C21-A120-15BD7B5C7E06</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s79a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_1F0198D4-7E67-4223-B57E-3D10BDB435CB">
  <cim:PositionPoint.Location rdf:resource="#_0D5FF057-121D-4C21-A120-15BD7B5C7E06"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4252</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1377</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_C88639F0-A355-4D30-89BE-83B0486C9CC8">
  <cim:IdentifiedObject.mRID>_C88639F0-A355-4D30-89BE-83B0486C9CC8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s80b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_FA5E48D8-193F-4212-9661-C2CD376AE8A5"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_0646A6A7-1E45-4030-AF5A-E33D7AB2DB30">
  <cim:IdentifiedObject.mRID>_0646A6A7-1E45-4030-AF5A-E33D7AB2DB30</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s80b_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C88639F0-A355-4D30-89BE-83B0486C9CC8"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FA5E48D8-193F-4212-9661-C2CD376AE8A5"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_F51B1660-D575-4E56-B87A-9DBA949EFD8C">
  <cim:IdentifiedObject.mRID>_F51B1660-D575-4E56-B87A-9DBA949EFD8C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s80b_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C88639F0-A355-4D30-89BE-83B0486C9CC8"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FA5E48D8-193F-4212-9661-C2CD376AE8A5"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_EEAC4AD1-5C86-4F09-9D85-30362D1D4CC2">
  <cim:IdentifiedObject.mRID>_EEAC4AD1-5C86-4F09-9D85-30362D1D4CC2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s80b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C88639F0-A355-4D30-89BE-83B0486C9CC8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_91C84507-24CA-414B-B1D4-782486E4E625"/>
</cim:Terminal>
<cim:Location rdf:ID="_FA5E48D8-193F-4212-9661-C2CD376AE8A5">
  <cim:IdentifiedObject.mRID>_FA5E48D8-193F-4212-9661-C2CD376AE8A5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s80b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4AF013B4-70AE-461C-B6DC-B14738A83DFA">
  <cim:PositionPoint.Location rdf:resource="#_FA5E48D8-193F-4212-9661-C2CD376AE8A5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4027</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>902</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_BD53E240-10CA-42B9-B832-7F6476CFEFB3">
  <cim:IdentifiedObject.mRID>_BD53E240-10CA-42B9-B832-7F6476CFEFB3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s82a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_4FADAC45-C757-45B3-80E9-60C590D2ACED"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_41988075-8807-4F96-9ED8-75CE09CFCDC0">
  <cim:IdentifiedObject.mRID>_41988075-8807-4F96-9ED8-75CE09CFCDC0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s82a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_BD53E240-10CA-42B9-B832-7F6476CFEFB3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4FADAC45-C757-45B3-80E9-60C590D2ACED"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_1163E626-AD9F-4C2A-A8B9-796A17CC0593">
  <cim:IdentifiedObject.mRID>_1163E626-AD9F-4C2A-A8B9-796A17CC0593</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s82a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_BD53E240-10CA-42B9-B832-7F6476CFEFB3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4FADAC45-C757-45B3-80E9-60C590D2ACED"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_B3E9BF59-D0F2-41B0-9E24-EE205698FA34">
  <cim:IdentifiedObject.mRID>_B3E9BF59-D0F2-41B0-9E24-EE205698FA34</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s82a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BD53E240-10CA-42B9-B832-7F6476CFEFB3"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_CD8311C8-5E6E-426C-95CE-2EBCF349896C"/>
</cim:Terminal>
<cim:Location rdf:ID="_4FADAC45-C757-45B3-80E9-60C590D2ACED">
  <cim:IdentifiedObject.mRID>_4FADAC45-C757-45B3-80E9-60C590D2ACED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s82a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_FEB6B181-A4D5-4306-873E-542220BDD9D2">
  <cim:PositionPoint.Location rdf:resource="#_4FADAC45-C757-45B3-80E9-60C590D2ACED"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4027</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>177</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_A2C78B8C-4B43-4355-86A9-1792E4EDD359">
  <cim:IdentifiedObject.mRID>_A2C78B8C-4B43-4355-86A9-1792E4EDD359</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s83c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_C9226BF1-887B-41D6-9C06-CD4323355710"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_BAB2A73B-44E0-4661-B27F-AD4A7B6616AE">
  <cim:IdentifiedObject.mRID>_BAB2A73B-44E0-4661-B27F-AD4A7B6616AE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s83c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_A2C78B8C-4B43-4355-86A9-1792E4EDD359"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C9226BF1-887B-41D6-9C06-CD4323355710"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_5F555947-4136-4A35-8C8A-12EA204EEF42">
  <cim:IdentifiedObject.mRID>_5F555947-4136-4A35-8C8A-12EA204EEF42</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s83c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_A2C78B8C-4B43-4355-86A9-1792E4EDD359"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C9226BF1-887B-41D6-9C06-CD4323355710"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_94CD341C-49A0-4B4C-ADDC-F845EAE6C5DC">
  <cim:IdentifiedObject.mRID>_94CD341C-49A0-4B4C-ADDC-F845EAE6C5DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s83c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A2C78B8C-4B43-4355-86A9-1792E4EDD359"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C3D34981-07D7-4BC4-99C6-849CD2624B84"/>
</cim:Terminal>
<cim:Location rdf:ID="_C9226BF1-887B-41D6-9C06-CD4323355710">
  <cim:IdentifiedObject.mRID>_C9226BF1-887B-41D6-9C06-CD4323355710</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s83c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F6FC979C-7D5B-4972-B5FF-A1C230C703A7">
  <cim:PositionPoint.Location rdf:resource="#_C9226BF1-887B-41D6-9C06-CD4323355710"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4277</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>177</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_A38635B4-AEE4-41E3-A754-85C95B32A119">
  <cim:IdentifiedObject.mRID>_A38635B4-AEE4-41E3-A754-85C95B32A119</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s84c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_8AD798D7-4780-4AA0-B43E-AE537BC77171"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_DA420E83-2410-4EE4-A519-3229CE1D6539">
  <cim:IdentifiedObject.mRID>_DA420E83-2410-4EE4-A519-3229CE1D6539</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s84c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_A38635B4-AEE4-41E3-A754-85C95B32A119"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8AD798D7-4780-4AA0-B43E-AE537BC77171"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_B87858A7-8165-4E44-8C23-C8F574B2F74D">
  <cim:IdentifiedObject.mRID>_B87858A7-8165-4E44-8C23-C8F574B2F74D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s84c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_A38635B4-AEE4-41E3-A754-85C95B32A119"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8AD798D7-4780-4AA0-B43E-AE537BC77171"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_69064261-1738-4FC2-8FAB-10BEF7499CFE">
  <cim:IdentifiedObject.mRID>_69064261-1738-4FC2-8FAB-10BEF7499CFE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s84c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A38635B4-AEE4-41E3-A754-85C95B32A119"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0B164620-F4B5-4660-BAAD-610FE70A3783"/>
</cim:Terminal>
<cim:Location rdf:ID="_8AD798D7-4780-4AA0-B43E-AE537BC77171">
  <cim:IdentifiedObject.mRID>_8AD798D7-4780-4AA0-B43E-AE537BC77171</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s84c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_55378356-8CC6-40D4-9091-802729D875D7">
  <cim:PositionPoint.Location rdf:resource="#_8AD798D7-4780-4AA0-B43E-AE537BC77171"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4702</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>427</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_5CE6F0EC-A745-4EC7-914C-86C75DD59E58">
  <cim:IdentifiedObject.mRID>_5CE6F0EC-A745-4EC7-914C-86C75DD59E58</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s85c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_542974C2-CEA8-469C-9B7F-2BDC3AFA6738"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_01DD5EAB-90EC-413A-810D-D2342801792F">
  <cim:IdentifiedObject.mRID>_01DD5EAB-90EC-413A-810D-D2342801792F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s85c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_5CE6F0EC-A745-4EC7-914C-86C75DD59E58"/>
  <cim:PowerSystemResource.Location rdf:resource="#_542974C2-CEA8-469C-9B7F-2BDC3AFA6738"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_CE653E8C-7909-4485-9119-6E02D4A6CB17">
  <cim:IdentifiedObject.mRID>_CE653E8C-7909-4485-9119-6E02D4A6CB17</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s85c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_5CE6F0EC-A745-4EC7-914C-86C75DD59E58"/>
  <cim:PowerSystemResource.Location rdf:resource="#_542974C2-CEA8-469C-9B7F-2BDC3AFA6738"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_40782E39-426F-49C3-988D-5F83B141AAF3">
  <cim:IdentifiedObject.mRID>_40782E39-426F-49C3-988D-5F83B141AAF3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s85c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5CE6F0EC-A745-4EC7-914C-86C75DD59E58"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_46E079AB-6989-43D5-BBCC-A2E10CC772A6"/>
</cim:Terminal>
<cim:Location rdf:ID="_542974C2-CEA8-469C-9B7F-2BDC3AFA6738">
  <cim:IdentifiedObject.mRID>_542974C2-CEA8-469C-9B7F-2BDC3AFA6738</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s85c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_EDA47A30-5439-4E29-9A48-E86D7DFE2F8A">
  <cim:PositionPoint.Location rdf:resource="#_542974C2-CEA8-469C-9B7F-2BDC3AFA6738"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4702</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>902</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_368591E4-D851-4612-B244-7335946C544A">
  <cim:IdentifiedObject.mRID>_368591E4-D851-4612-B244-7335946C544A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s86b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_1267C5A3-F8DE-4D0A-9701-5EDED00EE265"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_A6E62FDE-584C-44FD-BEFA-98FB216EE935">
  <cim:IdentifiedObject.mRID>_A6E62FDE-584C-44FD-BEFA-98FB216EE935</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s86b_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_368591E4-D851-4612-B244-7335946C544A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1267C5A3-F8DE-4D0A-9701-5EDED00EE265"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_7D998B57-B200-4D83-BC39-DC1712EE5F44">
  <cim:IdentifiedObject.mRID>_7D998B57-B200-4D83-BC39-DC1712EE5F44</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s86b_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_368591E4-D851-4612-B244-7335946C544A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1267C5A3-F8DE-4D0A-9701-5EDED00EE265"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_799B286C-213F-4131-9A9F-E725E63E4C10">
  <cim:IdentifiedObject.mRID>_799B286C-213F-4131-9A9F-E725E63E4C10</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s86b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_368591E4-D851-4612-B244-7335946C544A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_15A4E43B-8FAF-4154-97CF-925EF2393DA5"/>
</cim:Terminal>
<cim:Location rdf:ID="_1267C5A3-F8DE-4D0A-9701-5EDED00EE265">
  <cim:IdentifiedObject.mRID>_1267C5A3-F8DE-4D0A-9701-5EDED00EE265</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s86b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_71AE1061-6555-4D3E-AC26-045E5111370A">
  <cim:PositionPoint.Location rdf:resource="#_1267C5A3-F8DE-4D0A-9701-5EDED00EE265"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3257</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>727</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_E4566261-CA7F-4BCE-A1E1-063FBA77CAB1">
  <cim:IdentifiedObject.mRID>_E4566261-CA7F-4BCE-A1E1-063FBA77CAB1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s87b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_447EE860-F266-43AC-84A4-E4EC4AE3BAA9"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_2A71446E-3F28-4EE5-B752-9A9F0956BBB6">
  <cim:IdentifiedObject.mRID>_2A71446E-3F28-4EE5-B752-9A9F0956BBB6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s87b_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_E4566261-CA7F-4BCE-A1E1-063FBA77CAB1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_447EE860-F266-43AC-84A4-E4EC4AE3BAA9"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_76D99634-71AA-4F66-B5AD-8C46FE9CD6B7">
  <cim:IdentifiedObject.mRID>_76D99634-71AA-4F66-B5AD-8C46FE9CD6B7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s87b_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_E4566261-CA7F-4BCE-A1E1-063FBA77CAB1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_447EE860-F266-43AC-84A4-E4EC4AE3BAA9"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_9B30E3A4-3EDD-4822-B9A7-28A8DFD0C7EE">
  <cim:IdentifiedObject.mRID>_9B30E3A4-3EDD-4822-B9A7-28A8DFD0C7EE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s87b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E4566261-CA7F-4BCE-A1E1-063FBA77CAB1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B7AC65CC-A974-458B-8295-9381BF0DF092"/>
</cim:Terminal>
<cim:Location rdf:ID="_447EE860-F266-43AC-84A4-E4EC4AE3BAA9">
  <cim:IdentifiedObject.mRID>_447EE860-F266-43AC-84A4-E4EC4AE3BAA9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s87b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F25A3520-C48F-4A74-B66F-F3A823E5F509">
  <cim:PositionPoint.Location rdf:resource="#_447EE860-F266-43AC-84A4-E4EC4AE3BAA9"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3052</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1127</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_98EA669D-6F99-4C45-A445-2163E948B0BC">
  <cim:IdentifiedObject.mRID>_98EA669D-6F99-4C45-A445-2163E948B0BC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s88a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_3EE09F99-19CD-4951-8AAA-8742D2DDAE39"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_A6B122CF-DA4F-4B9B-9E53-918E3313FB5E">
  <cim:IdentifiedObject.mRID>_A6B122CF-DA4F-4B9B-9E53-918E3313FB5E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s88a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_98EA669D-6F99-4C45-A445-2163E948B0BC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3EE09F99-19CD-4951-8AAA-8742D2DDAE39"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_51CD1DD9-482D-4948-84FF-B03AC888D600">
  <cim:IdentifiedObject.mRID>_51CD1DD9-482D-4948-84FF-B03AC888D600</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s88a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_98EA669D-6F99-4C45-A445-2163E948B0BC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3EE09F99-19CD-4951-8AAA-8742D2DDAE39"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_ED28F449-27E4-4A1E-B436-CF9409E53801">
  <cim:IdentifiedObject.mRID>_ED28F449-27E4-4A1E-B436-CF9409E53801</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s88a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_98EA669D-6F99-4C45-A445-2163E948B0BC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_784B9939-6E10-4566-87FB-BD7B7D96771C"/>
</cim:Terminal>
<cim:Location rdf:ID="_3EE09F99-19CD-4951-8AAA-8742D2DDAE39">
  <cim:IdentifiedObject.mRID>_3EE09F99-19CD-4951-8AAA-8742D2DDAE39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s88a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2FDCAD7B-0ECC-4215-A6F1-0818084081A5">
  <cim:PositionPoint.Location rdf:resource="#_3EE09F99-19CD-4951-8AAA-8742D2DDAE39"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2952</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1302</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_AC9E9890-B1E5-49C8-9A54-9C6338CD72EA">
  <cim:IdentifiedObject.mRID>_AC9E9890-B1E5-49C8-9A54-9C6338CD72EA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s90b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_54C3408A-E665-4CB8-9286-B31D79D8527E"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_EEEF7A3C-FFE3-4B2C-A7A8-1289D19BF005"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_38E9F469-8DE0-4026-BD51-E0671AF4946F">
  <cim:IdentifiedObject.mRID>_38E9F469-8DE0-4026-BD51-E0671AF4946F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s90b_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_AC9E9890-B1E5-49C8-9A54-9C6338CD72EA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EEEF7A3C-FFE3-4B2C-A7A8-1289D19BF005"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_183F363F-F28E-4A9D-A65C-142B70AE271A">
  <cim:IdentifiedObject.mRID>_183F363F-F28E-4A9D-A65C-142B70AE271A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s90b_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_AC9E9890-B1E5-49C8-9A54-9C6338CD72EA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EEEF7A3C-FFE3-4B2C-A7A8-1289D19BF005"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_BB89C949-E19C-4A6E-94F0-4D4E190D3C65">
  <cim:IdentifiedObject.mRID>_BB89C949-E19C-4A6E-94F0-4D4E190D3C65</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s90b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AC9E9890-B1E5-49C8-9A54-9C6338CD72EA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C36B70F8-BD87-4D6A-B434-94A909FF7CAE"/>
</cim:Terminal>
<cim:Location rdf:ID="_EEEF7A3C-FFE3-4B2C-A7A8-1289D19BF005">
  <cim:IdentifiedObject.mRID>_EEEF7A3C-FFE3-4B2C-A7A8-1289D19BF005</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s90b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_8B672CF1-7022-4020-A9E7-96636032FFFE">
  <cim:PositionPoint.Location rdf:resource="#_EEEF7A3C-FFE3-4B2C-A7A8-1289D19BF005"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2777</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>902</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_B81AD673-53BE-43EC-80B6-4E5799494B5C">
  <cim:IdentifiedObject.mRID>_B81AD673-53BE-43EC-80B6-4E5799494B5C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s92c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_5AD5D2AE-F17D-4146-B730-1A1385CFCE3D"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_4F1104DF-89D9-41DB-B8E8-2F1CA3C6955E">
  <cim:IdentifiedObject.mRID>_4F1104DF-89D9-41DB-B8E8-2F1CA3C6955E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s92c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_B81AD673-53BE-43EC-80B6-4E5799494B5C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5AD5D2AE-F17D-4146-B730-1A1385CFCE3D"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_3634BF9C-1622-4EA2-B619-9B5585B9702D">
  <cim:IdentifiedObject.mRID>_3634BF9C-1622-4EA2-B619-9B5585B9702D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s92c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_B81AD673-53BE-43EC-80B6-4E5799494B5C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5AD5D2AE-F17D-4146-B730-1A1385CFCE3D"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_FFA8907D-CFBF-4440-81EC-E2468BE1775F">
  <cim:IdentifiedObject.mRID>_FFA8907D-CFBF-4440-81EC-E2468BE1775F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s92c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B81AD673-53BE-43EC-80B6-4E5799494B5C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1B5AE97E-24C3-4E14-8020-689557E17650"/>
</cim:Terminal>
<cim:Location rdf:ID="_5AD5D2AE-F17D-4146-B730-1A1385CFCE3D">
  <cim:IdentifiedObject.mRID>_5AD5D2AE-F17D-4146-B730-1A1385CFCE3D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s92c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7DF69D27-2B20-4E26-ACFE-54E9C1102B7C">
  <cim:PositionPoint.Location rdf:resource="#_5AD5D2AE-F17D-4146-B730-1A1385CFCE3D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2552</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>827</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_921E0A03-6DF5-4256-8708-D8564EDD5EF0">
  <cim:IdentifiedObject.mRID>_921E0A03-6DF5-4256-8708-D8564EDD5EF0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s94a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_F5A9D36D-B575-4113-80C1-315A9C7067FE"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_5BFF51B2-2317-41C3-8452-6F539926D622">
  <cim:IdentifiedObject.mRID>_5BFF51B2-2317-41C3-8452-6F539926D622</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s94a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_921E0A03-6DF5-4256-8708-D8564EDD5EF0"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F5A9D36D-B575-4113-80C1-315A9C7067FE"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_D2F1FD85-C232-478E-9729-D53BFCF3DAFE">
  <cim:IdentifiedObject.mRID>_D2F1FD85-C232-478E-9729-D53BFCF3DAFE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s94a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_921E0A03-6DF5-4256-8708-D8564EDD5EF0"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F5A9D36D-B575-4113-80C1-315A9C7067FE"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_C6A23DF0-408F-4CA0-AF6B-A8DFFF9D3FEA">
  <cim:IdentifiedObject.mRID>_C6A23DF0-408F-4CA0-AF6B-A8DFFF9D3FEA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s94a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_921E0A03-6DF5-4256-8708-D8564EDD5EF0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_9F6BC7B0-C653-4BE8-B94F-E4E1B01EDDE7"/>
</cim:Terminal>
<cim:Location rdf:ID="_F5A9D36D-B575-4113-80C1-315A9C7067FE">
  <cim:IdentifiedObject.mRID>_F5A9D36D-B575-4113-80C1-315A9C7067FE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s94a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_3C2FC404-EDD4-4B4D-BC73-420C0968308F">
  <cim:PositionPoint.Location rdf:resource="#_F5A9D36D-B575-4113-80C1-315A9C7067FE"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2327</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>852</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_0E9CA57E-E044-48EC-99FE-C14C5EDCC66E">
  <cim:IdentifiedObject.mRID>_0E9CA57E-E044-48EC-99FE-C14C5EDCC66E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s95b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_90722E0A-A78F-49EA-92FC-D684B0163B4A"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_7FD53C7E-EC61-4D2D-9476-AD433419EA79">
  <cim:IdentifiedObject.mRID>_7FD53C7E-EC61-4D2D-9476-AD433419EA79</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s95b_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_0E9CA57E-E044-48EC-99FE-C14C5EDCC66E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_90722E0A-A78F-49EA-92FC-D684B0163B4A"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_14C81703-243A-4692-8AAA-0C0680616DCC">
  <cim:IdentifiedObject.mRID>_14C81703-243A-4692-8AAA-0C0680616DCC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s95b_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_0E9CA57E-E044-48EC-99FE-C14C5EDCC66E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_90722E0A-A78F-49EA-92FC-D684B0163B4A"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_BB0FA473-3003-48D5-8386-295400DEFD56">
  <cim:IdentifiedObject.mRID>_BB0FA473-3003-48D5-8386-295400DEFD56</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s95b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0E9CA57E-E044-48EC-99FE-C14C5EDCC66E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_015FA5AC-1BE5-4B08-9AD7-2C0F8982E43F"/>
</cim:Terminal>
<cim:Location rdf:ID="_90722E0A-A78F-49EA-92FC-D684B0163B4A">
  <cim:IdentifiedObject.mRID>_90722E0A-A78F-49EA-92FC-D684B0163B4A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s95b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_02F736AD-87E2-4EBA-8E25-B74E7369081A">
  <cim:PositionPoint.Location rdf:resource="#_90722E0A-A78F-49EA-92FC-D684B0163B4A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2027</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1127</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_C8C55234-D69F-4CF9-9860-6C449EB7890B">
  <cim:IdentifiedObject.mRID>_C8C55234-D69F-4CF9-9860-6C449EB7890B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s96b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_18A17378-BBB0-49D9-9B6D-3CAA8D1D7661"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_B3B16189-7AE8-4821-8CA2-4237FCFD809C">
  <cim:IdentifiedObject.mRID>_B3B16189-7AE8-4821-8CA2-4237FCFD809C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s96b_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C8C55234-D69F-4CF9-9860-6C449EB7890B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_18A17378-BBB0-49D9-9B6D-3CAA8D1D7661"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_A326E35E-88B0-4E5B-96C7-59CB440DCB43">
  <cim:IdentifiedObject.mRID>_A326E35E-88B0-4E5B-96C7-59CB440DCB43</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s96b_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C8C55234-D69F-4CF9-9860-6C449EB7890B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_18A17378-BBB0-49D9-9B6D-3CAA8D1D7661"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_1A6BA0EA-CA25-4971-B59D-71657BB54CDA">
  <cim:IdentifiedObject.mRID>_1A6BA0EA-CA25-4971-B59D-71657BB54CDA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s96b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C8C55234-D69F-4CF9-9860-6C449EB7890B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_565A0D39-780D-420D-9F89-E09CE2014E94"/>
</cim:Terminal>
<cim:Location rdf:ID="_18A17378-BBB0-49D9-9B6D-3CAA8D1D7661">
  <cim:IdentifiedObject.mRID>_18A17378-BBB0-49D9-9B6D-3CAA8D1D7661</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s96b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9A0D35B2-1EC3-4F61-9124-61C46A6EDF23">
  <cim:PositionPoint.Location rdf:resource="#_18A17378-BBB0-49D9-9B6D-3CAA8D1D7661"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2027</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>927</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_9A869764-80D8-4E4A-95F1-B20F43D3B6A6">
  <cim:IdentifiedObject.mRID>_9A869764-80D8-4E4A-95F1-B20F43D3B6A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s98a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_E6288ED8-CE3C-41D1-AB3C-7A560FC8860E"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_449791B8-76DC-4251-8411-CD1B48445CA9">
  <cim:IdentifiedObject.mRID>_449791B8-76DC-4251-8411-CD1B48445CA9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s98a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_9A869764-80D8-4E4A-95F1-B20F43D3B6A6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E6288ED8-CE3C-41D1-AB3C-7A560FC8860E"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_7F53E136-40E9-446E-87D3-E908CFC13B14">
  <cim:IdentifiedObject.mRID>_7F53E136-40E9-446E-87D3-E908CFC13B14</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s98a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_9A869764-80D8-4E4A-95F1-B20F43D3B6A6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E6288ED8-CE3C-41D1-AB3C-7A560FC8860E"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_E16F0822-CAF9-490D-9484-62734D2F14CB">
  <cim:IdentifiedObject.mRID>_E16F0822-CAF9-490D-9484-62734D2F14CB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s98a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9A869764-80D8-4E4A-95F1-B20F43D3B6A6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B8DA9189-DBC9-4F10-B931-A2A093BC1B0B"/>
</cim:Terminal>
<cim:Location rdf:ID="_E6288ED8-CE3C-41D1-AB3C-7A560FC8860E">
  <cim:IdentifiedObject.mRID>_E6288ED8-CE3C-41D1-AB3C-7A560FC8860E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s98a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_95FECE9F-EDA7-4EDF-9311-5F5E62F98868">
  <cim:PositionPoint.Location rdf:resource="#_E6288ED8-CE3C-41D1-AB3C-7A560FC8860E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3802</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2102</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_855C59BD-D9D8-4317-8AC2-D67839822D0B">
  <cim:IdentifiedObject.mRID>_855C59BD-D9D8-4317-8AC2-D67839822D0B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s99b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_ECEF78B9-6D52-4E70-B2A8-91E60FD69AD8"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_E40C7DF4-B94D-4330-BA72-3B473D9F1EFE">
  <cim:IdentifiedObject.mRID>_E40C7DF4-B94D-4330-BA72-3B473D9F1EFE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s99b_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_855C59BD-D9D8-4317-8AC2-D67839822D0B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_ECEF78B9-6D52-4E70-B2A8-91E60FD69AD8"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_FAF0C3A9-2C0D-460F-A2BE-A6DB4D7BD21F">
  <cim:IdentifiedObject.mRID>_FAF0C3A9-2C0D-460F-A2BE-A6DB4D7BD21F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s99b_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_855C59BD-D9D8-4317-8AC2-D67839822D0B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_ECEF78B9-6D52-4E70-B2A8-91E60FD69AD8"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_B01C94A8-73E2-4FF5-A6C5-BA742BB1226F">
  <cim:IdentifiedObject.mRID>_B01C94A8-73E2-4FF5-A6C5-BA742BB1226F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s99b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_855C59BD-D9D8-4317-8AC2-D67839822D0B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_874D35AE-39E3-4BCB-A2DA-C6C2F05D1AEF"/>
</cim:Terminal>
<cim:Location rdf:ID="_ECEF78B9-6D52-4E70-B2A8-91E60FD69AD8">
  <cim:IdentifiedObject.mRID>_ECEF78B9-6D52-4E70-B2A8-91E60FD69AD8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s99b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E1BA77F3-549E-40A2-A171-9F17513536F2">
  <cim:PositionPoint.Location rdf:resource="#_ECEF78B9-6D52-4E70-B2A8-91E60FD69AD8"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4352</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2102</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_7C4BF99F-19FD-47AD-B445-4FA0944F632F">
  <cim:IdentifiedObject.mRID>_7C4BF99F-19FD-47AD-B445-4FA0944F632F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s100c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9E921882-9352-4019-9CD7-670BEF69114A"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_EDD0E238-9051-43E6-A6FD-E586E84F54F4"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_08BD07C2-79F2-4D0F-8C70-A6EC1B3178D7">
  <cim:IdentifiedObject.mRID>_08BD07C2-79F2-4D0F-8C70-A6EC1B3178D7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s100c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_7C4BF99F-19FD-47AD-B445-4FA0944F632F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EDD0E238-9051-43E6-A6FD-E586E84F54F4"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_D95BF2B0-2C38-4C50-90E5-8C5B0F862AB6">
  <cim:IdentifiedObject.mRID>_D95BF2B0-2C38-4C50-90E5-8C5B0F862AB6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s100c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_7C4BF99F-19FD-47AD-B445-4FA0944F632F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EDD0E238-9051-43E6-A6FD-E586E84F54F4"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_4DE83A56-F1B4-4649-A0B9-CBF4C4EC1A45">
  <cim:IdentifiedObject.mRID>_4DE83A56-F1B4-4649-A0B9-CBF4C4EC1A45</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s100c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7C4BF99F-19FD-47AD-B445-4FA0944F632F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F6CFB452-CCC2-483A-89FA-60892098DDF7"/>
</cim:Terminal>
<cim:Location rdf:ID="_EDD0E238-9051-43E6-A6FD-E586E84F54F4">
  <cim:IdentifiedObject.mRID>_EDD0E238-9051-43E6-A6FD-E586E84F54F4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s100c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7B37336F-F721-4231-A201-CA369B0BABCD">
  <cim:PositionPoint.Location rdf:resource="#_EDD0E238-9051-43E6-A6FD-E586E84F54F4"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4652</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2102</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_8EA4B6A5-F2FC-4287-A846-AE70EFFF54FF">
  <cim:IdentifiedObject.mRID>_8EA4B6A5-F2FC-4287-A846-AE70EFFF54FF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s102c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_0B480965-2C42-4CB2-824C-94FBD8B2CCCD"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_0C0770E1-443B-4AD7-A848-B95E928E9879">
  <cim:IdentifiedObject.mRID>_0C0770E1-443B-4AD7-A848-B95E928E9879</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s102c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_8EA4B6A5-F2FC-4287-A846-AE70EFFF54FF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0B480965-2C42-4CB2-824C-94FBD8B2CCCD"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_B704C8E9-569D-441F-B9C8-F0B5CC1771C6">
  <cim:IdentifiedObject.mRID>_B704C8E9-569D-441F-B9C8-F0B5CC1771C6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s102c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_8EA4B6A5-F2FC-4287-A846-AE70EFFF54FF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0B480965-2C42-4CB2-824C-94FBD8B2CCCD"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_8460E530-028B-4682-85C4-A5FCD37539FE">
  <cim:IdentifiedObject.mRID>_8460E530-028B-4682-85C4-A5FCD37539FE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s102c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8EA4B6A5-F2FC-4287-A846-AE70EFFF54FF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_87018B8F-B4BD-4BD0-8E6A-B83EE67F2FE3"/>
</cim:Terminal>
<cim:Location rdf:ID="_0B480965-2C42-4CB2-824C-94FBD8B2CCCD">
  <cim:IdentifiedObject.mRID>_0B480965-2C42-4CB2-824C-94FBD8B2CCCD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s102c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_FC94D83F-D0E5-48EC-972C-B0E567021D51">
  <cim:PositionPoint.Location rdf:resource="#_0B480965-2C42-4CB2-824C-94FBD8B2CCCD"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3752</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2452</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_0B22EBF0-D02F-4C8A-B628-098ABC0C08A8">
  <cim:IdentifiedObject.mRID>_0B22EBF0-D02F-4C8A-B628-098ABC0C08A8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s103c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_59FEE913-81C6-496E-8F2B-F836C0A5507F"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_6D401033-50B9-4094-84B6-B9D4A4042DF8">
  <cim:IdentifiedObject.mRID>_6D401033-50B9-4094-84B6-B9D4A4042DF8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s103c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_0B22EBF0-D02F-4C8A-B628-098ABC0C08A8"/>
  <cim:PowerSystemResource.Location rdf:resource="#_59FEE913-81C6-496E-8F2B-F836C0A5507F"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_11BA9113-4CD3-4A35-A5B4-571B602A0466">
  <cim:IdentifiedObject.mRID>_11BA9113-4CD3-4A35-A5B4-571B602A0466</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s103c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_0B22EBF0-D02F-4C8A-B628-098ABC0C08A8"/>
  <cim:PowerSystemResource.Location rdf:resource="#_59FEE913-81C6-496E-8F2B-F836C0A5507F"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_21BF3669-1C9A-4121-A380-0621733DE3F7">
  <cim:IdentifiedObject.mRID>_21BF3669-1C9A-4121-A380-0621733DE3F7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s103c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0B22EBF0-D02F-4C8A-B628-098ABC0C08A8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_9F000257-36DE-45DF-8082-F5991E355F6F"/>
</cim:Terminal>
<cim:Location rdf:ID="_59FEE913-81C6-496E-8F2B-F836C0A5507F">
  <cim:IdentifiedObject.mRID>_59FEE913-81C6-496E-8F2B-F836C0A5507F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s103c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7394F177-6878-4ED5-8D91-9715E5623E40">
  <cim:PositionPoint.Location rdf:resource="#_59FEE913-81C6-496E-8F2B-F836C0A5507F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4077</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2452</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_03296F7C-D007-4FE4-821B-1E18084106F6">
  <cim:IdentifiedObject.mRID>_03296F7C-D007-4FE4-821B-1E18084106F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s104c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_B1EED9A4-D885-4AD4-A708-BB2ED2938429"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_BC2162E5-8D21-40C4-89E5-5597A0F622C1">
  <cim:IdentifiedObject.mRID>_BC2162E5-8D21-40C4-89E5-5597A0F622C1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s104c_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_03296F7C-D007-4FE4-821B-1E18084106F6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B1EED9A4-D885-4AD4-A708-BB2ED2938429"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_983F8BAB-6EC2-4C3D-BB82-370F19CBFC2F">
  <cim:IdentifiedObject.mRID>_983F8BAB-6EC2-4C3D-BB82-370F19CBFC2F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s104c_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_03296F7C-D007-4FE4-821B-1E18084106F6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B1EED9A4-D885-4AD4-A708-BB2ED2938429"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_61474345-0871-4682-8331-5D6B42090BD3">
  <cim:IdentifiedObject.mRID>_61474345-0871-4682-8331-5D6B42090BD3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s104c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_03296F7C-D007-4FE4-821B-1E18084106F6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_CC0D906F-9CA8-412C-92E2-83719D5EF625"/>
</cim:Terminal>
<cim:Location rdf:ID="_B1EED9A4-D885-4AD4-A708-BB2ED2938429">
  <cim:IdentifiedObject.mRID>_B1EED9A4-D885-4AD4-A708-BB2ED2938429</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s104c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4AD71CE9-75A4-4B1E-9162-146B22E832BD">
  <cim:PositionPoint.Location rdf:resource="#_B1EED9A4-D885-4AD4-A708-BB2ED2938429"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4777</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2452</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_8AB6BD84-770C-4E6C-8519-1B9E8CAAF453">
  <cim:IdentifiedObject.mRID>_8AB6BD84-770C-4E6C-8519-1B9E8CAAF453</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s106b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_C589A481-FC50-40F3-BF64-9589513B1375"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_2A817580-BC5E-4CD8-AE2E-3738A46FD328">
  <cim:IdentifiedObject.mRID>_2A817580-BC5E-4CD8-AE2E-3738A46FD328</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s106b_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_8AB6BD84-770C-4E6C-8519-1B9E8CAAF453"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C589A481-FC50-40F3-BF64-9589513B1375"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_BD6F12B9-8128-4737-889F-45ADC65BBC23">
  <cim:IdentifiedObject.mRID>_BD6F12B9-8128-4737-889F-45ADC65BBC23</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s106b_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_8AB6BD84-770C-4E6C-8519-1B9E8CAAF453"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C589A481-FC50-40F3-BF64-9589513B1375"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_14D6F0AC-12DD-41E6-80DE-D1C9F231AACF">
  <cim:IdentifiedObject.mRID>_14D6F0AC-12DD-41E6-80DE-D1C9F231AACF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s106b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8AB6BD84-770C-4E6C-8519-1B9E8CAAF453"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_AA6E0B85-8CFA-4F8B-892F-E4216C83E3F0"/>
</cim:Terminal>
<cim:Location rdf:ID="_C589A481-FC50-40F3-BF64-9589513B1375">
  <cim:IdentifiedObject.mRID>_C589A481-FC50-40F3-BF64-9589513B1375</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s106b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_906D1A10-258D-4B2D-8C5A-E8981CCEF278">
  <cim:PositionPoint.Location rdf:resource="#_C589A481-FC50-40F3-BF64-9589513B1375"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3752</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2727</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_ABCECC86-5713-433F-9A88-63D0994A6BED">
  <cim:IdentifiedObject.mRID>_ABCECC86-5713-433F-9A88-63D0994A6BED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s107b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_810FB31B-ACA3-4257-8217-1AB76B79CA86"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_2AD7721B-B11B-4398-8B05-A3C5CF0DBA9F">
  <cim:IdentifiedObject.mRID>_2AD7721B-B11B-4398-8B05-A3C5CF0DBA9F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s107b_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_ABCECC86-5713-433F-9A88-63D0994A6BED"/>
  <cim:PowerSystemResource.Location rdf:resource="#_810FB31B-ACA3-4257-8217-1AB76B79CA86"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_E99AEF5F-4F6E-4646-996D-8A159A8395A5">
  <cim:IdentifiedObject.mRID>_E99AEF5F-4F6E-4646-996D-8A159A8395A5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s107b_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_ABCECC86-5713-433F-9A88-63D0994A6BED"/>
  <cim:PowerSystemResource.Location rdf:resource="#_810FB31B-ACA3-4257-8217-1AB76B79CA86"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_E6A6CC2C-2111-49F6-A586-D34A9E9AB60C">
  <cim:IdentifiedObject.mRID>_E6A6CC2C-2111-49F6-A586-D34A9E9AB60C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s107b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_ABCECC86-5713-433F-9A88-63D0994A6BED"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F275E343-46C5-44D5-A42D-DC52AD39B155"/>
</cim:Terminal>
<cim:Location rdf:ID="_810FB31B-ACA3-4257-8217-1AB76B79CA86">
  <cim:IdentifiedObject.mRID>_810FB31B-ACA3-4257-8217-1AB76B79CA86</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s107b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F4A2F851-51A9-4911-8E09-BEFF6DDCFE34">
  <cim:PositionPoint.Location rdf:resource="#_810FB31B-ACA3-4257-8217-1AB76B79CA86"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4327</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2727</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_72CDEA95-B590-4858-B165-4FDA1EFFCC17">
  <cim:IdentifiedObject.mRID>_72CDEA95-B590-4858-B165-4FDA1EFFCC17</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s109a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_E7C347B9-631A-4F06-8766-B19E47C50290"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_DE26F8D9-72A2-4560-B7F8-D8FF2C55EF14">
  <cim:IdentifiedObject.mRID>_DE26F8D9-72A2-4560-B7F8-D8FF2C55EF14</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s109a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_72CDEA95-B590-4858-B165-4FDA1EFFCC17"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E7C347B9-631A-4F06-8766-B19E47C50290"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_A4F0FB94-04F9-400D-B074-E0B1A1524A5A">
  <cim:IdentifiedObject.mRID>_A4F0FB94-04F9-400D-B074-E0B1A1524A5A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s109a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_72CDEA95-B590-4858-B165-4FDA1EFFCC17"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E7C347B9-631A-4F06-8766-B19E47C50290"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_4B76C1B9-AC98-4298-8E94-8C761CA9B80B">
  <cim:IdentifiedObject.mRID>_4B76C1B9-AC98-4298-8E94-8C761CA9B80B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s109a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_72CDEA95-B590-4858-B165-4FDA1EFFCC17"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FD240924-BEAC-4E68-B587-9CD8E182860B"/>
</cim:Terminal>
<cim:Location rdf:ID="_E7C347B9-631A-4F06-8766-B19E47C50290">
  <cim:IdentifiedObject.mRID>_E7C347B9-631A-4F06-8766-B19E47C50290</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s109a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_36E5B48C-3722-4F05-B343-35B9ECEF7920">
  <cim:PositionPoint.Location rdf:resource="#_E7C347B9-631A-4F06-8766-B19E47C50290"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3977</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3052</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_27B35457-C4C4-4C91-BD31-B9617DE2A58B">
  <cim:IdentifiedObject.mRID>_27B35457-C4C4-4C91-BD31-B9617DE2A58B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s111a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_20C1C0DB-2F52-475E-A3C6-1F8418671070"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_49FAEE15-D52B-4CD2-9FA1-787E9019728B">
  <cim:IdentifiedObject.mRID>_49FAEE15-D52B-4CD2-9FA1-787E9019728B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s111a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_27B35457-C4C4-4C91-BD31-B9617DE2A58B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_20C1C0DB-2F52-475E-A3C6-1F8418671070"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_8D2B3E0C-33E3-4D62-B660-CDD4EFFFA705">
  <cim:IdentifiedObject.mRID>_8D2B3E0C-33E3-4D62-B660-CDD4EFFFA705</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s111a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_27B35457-C4C4-4C91-BD31-B9617DE2A58B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_20C1C0DB-2F52-475E-A3C6-1F8418671070"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_ABBF3347-5B9A-46C1-B267-E2A8AB37AF39">
  <cim:IdentifiedObject.mRID>_ABBF3347-5B9A-46C1-B267-E2A8AB37AF39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s111a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_27B35457-C4C4-4C91-BD31-B9617DE2A58B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C781208B-FB43-4D66-BCFE-CFB3B26779EF"/>
</cim:Terminal>
<cim:Location rdf:ID="_20C1C0DB-2F52-475E-A3C6-1F8418671070">
  <cim:IdentifiedObject.mRID>_20C1C0DB-2F52-475E-A3C6-1F8418671070</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s111a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_74A0E1CE-2B33-448E-B6E0-D9763B34A3DD">
  <cim:PositionPoint.Location rdf:resource="#_20C1C0DB-2F52-475E-A3C6-1F8418671070"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4277</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3627</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_6A2EA92E-83AF-4FD2-A6B2-64155823E296">
  <cim:IdentifiedObject.mRID>_6A2EA92E-83AF-4FD2-A6B2-64155823E296</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s112a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_54C3408A-E665-4CB8-9286-B31D79D8527E"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_24755304-2B86-44C4-9621-5CD7E1058855"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_BCB457FB-F0F8-49D5-AA58-3FB1F619DBB0">
  <cim:IdentifiedObject.mRID>_BCB457FB-F0F8-49D5-AA58-3FB1F619DBB0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s112a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_6A2EA92E-83AF-4FD2-A6B2-64155823E296"/>
  <cim:PowerSystemResource.Location rdf:resource="#_24755304-2B86-44C4-9621-5CD7E1058855"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_EE727283-47E0-4C6B-82E8-4DAB173AFC66">
  <cim:IdentifiedObject.mRID>_EE727283-47E0-4C6B-82E8-4DAB173AFC66</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s112a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_6A2EA92E-83AF-4FD2-A6B2-64155823E296"/>
  <cim:PowerSystemResource.Location rdf:resource="#_24755304-2B86-44C4-9621-5CD7E1058855"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_2F8F1E22-C091-47B7-A22F-DAE07C899B27">
  <cim:IdentifiedObject.mRID>_2F8F1E22-C091-47B7-A22F-DAE07C899B27</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s112a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6A2EA92E-83AF-4FD2-A6B2-64155823E296"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_92020323-59E6-4C97-8F8B-2048C197EC21"/>
</cim:Terminal>
<cim:Location rdf:ID="_24755304-2B86-44C4-9621-5CD7E1058855">
  <cim:IdentifiedObject.mRID>_24755304-2B86-44C4-9621-5CD7E1058855</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s112a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7A22ED2A-A5B3-4E06-92C9-F8648662DED0">
  <cim:PositionPoint.Location rdf:resource="#_24755304-2B86-44C4-9621-5CD7E1058855"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4277</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2927</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_5E52308E-D626-4BB9-848E-059ECEAAAC6A">
  <cim:IdentifiedObject.mRID>_5E52308E-D626-4BB9-848E-059ECEAAAC6A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s113a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9E921882-9352-4019-9CD7-670BEF69114A"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_9B3EE1B8-3374-4EE3-AEF9-8959B55D7C6C"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_19A172FA-E82E-49B5-B075-86C30E49337E">
  <cim:IdentifiedObject.mRID>_19A172FA-E82E-49B5-B075-86C30E49337E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s113a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_5E52308E-D626-4BB9-848E-059ECEAAAC6A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9B3EE1B8-3374-4EE3-AEF9-8959B55D7C6C"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_9D76436B-502C-4A01-A380-9A972650D6A9">
  <cim:IdentifiedObject.mRID>_9D76436B-502C-4A01-A380-9A972650D6A9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s113a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_5E52308E-D626-4BB9-848E-059ECEAAAC6A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9B3EE1B8-3374-4EE3-AEF9-8959B55D7C6C"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_4A4799A3-D2E7-4E91-8D0C-F2916A5B7AE5">
  <cim:IdentifiedObject.mRID>_4A4799A3-D2E7-4E91-8D0C-F2916A5B7AE5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s113a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5E52308E-D626-4BB9-848E-059ECEAAAC6A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_03B7E93F-AFD2-4EBB-A780-D750516621BB"/>
</cim:Terminal>
<cim:Location rdf:ID="_9B3EE1B8-3374-4EE3-AEF9-8959B55D7C6C">
  <cim:IdentifiedObject.mRID>_9B3EE1B8-3374-4EE3-AEF9-8959B55D7C6C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s113a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_88E46015-7610-4BD3-B355-4B37E8139DFB">
  <cim:PositionPoint.Location rdf:resource="#_9B3EE1B8-3374-4EE3-AEF9-8959B55D7C6C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4802</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2927</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_FCA9CD1D-3C26-4DFD-9EA7-613F3D205C63">
  <cim:IdentifiedObject.mRID>_FCA9CD1D-3C26-4DFD-9EA7-613F3D205C63</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s114a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B3B8DF7-4F84-431C-9FA8-68B08E00CD05"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_7FEF795F-E9F4-4DF3-8CA0-2CCB8862CD3C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4B4731F6-B549-47F3-B8DA-7246644CEEFC"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_66701D9A-2E93-4A0F-9970-8B2D1A4AE2EE"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_E8F0F43A-CBD1-4F11-8DC9-1FD1608A3E02">
  <cim:IdentifiedObject.mRID>_E8F0F43A-CBD1-4F11-8DC9-1FD1608A3E02</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s114a_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_FCA9CD1D-3C26-4DFD-9EA7-613F3D205C63"/>
  <cim:PowerSystemResource.Location rdf:resource="#_66701D9A-2E93-4A0F-9970-8B2D1A4AE2EE"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_56D03B0F-4254-49DC-B1AB-F4B917CB2DBB">
  <cim:IdentifiedObject.mRID>_56D03B0F-4254-49DC-B1AB-F4B917CB2DBB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s114a_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>10000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>5000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_FCA9CD1D-3C26-4DFD-9EA7-613F3D205C63"/>
  <cim:PowerSystemResource.Location rdf:resource="#_66701D9A-2E93-4A0F-9970-8B2D1A4AE2EE"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_0CFE5A91-D86D-43E2-9CC9-A12E9F7A51FE">
  <cim:IdentifiedObject.mRID>_0CFE5A91-D86D-43E2-9CC9-A12E9F7A51FE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s114a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FCA9CD1D-3C26-4DFD-9EA7-613F3D205C63"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7036F35A-8D6B-4C3D-9260-CC65400E2523"/>
</cim:Terminal>
<cim:Location rdf:ID="_66701D9A-2E93-4A0F-9970-8B2D1A4AE2EE">
  <cim:IdentifiedObject.mRID>_66701D9A-2E93-4A0F-9970-8B2D1A4AE2EE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s114a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F1D9F7AB-0782-4851-8FEC-B0C8E91F812E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_469D8736-D946-4205-B59E-0B88679DB47E">
  <cim:PositionPoint.Location rdf:resource="#_66701D9A-2E93-4A0F-9970-8B2D1A4AE2EE"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>5127</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2927</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PerLengthPhaseImpedance rdf:ID="_13830941-760B-423B-BF94-C43120DA93D3">
  <cim:IdentifiedObject.mRID>_13830941-760B-423B-BF94-C43120DA93D3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_43518D16-91B2-498A-908F-2954AAE65926">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_13830941-760B-423B-BF94-C43120DA93D3"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00028433946</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00066983815</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.5271305E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_7B4C71A3-9CE7-47EB-A5BF-988388D1E71A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_13830941-760B-423B-BF94-C43120DA93D3"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000096933907</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00031174193</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.1382631E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_10A8FE02-164F-4B66-820F-A14852098C2C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_13830941-760B-423B-BF94-C43120DA93D3"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0002899318</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00065132128</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.7162714E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_3052B7FB-AEC7-4B9A-8F72-C3B8959F0829">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_13830941-760B-423B-BF94-C43120DA93D3"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000095380479</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00023916577</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-4.3383115E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_8FB27774-D365-4F4C-8BAD-B664EEA386BB">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_13830941-760B-423B-BF94-C43120DA93D3"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000098176647</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00026321284</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-7.2356971E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_398A9264-2328-4E19-A0C2-57451A02BDEB">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_13830941-760B-423B-BF94-C43120DA93D3"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00028676281</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00066182246</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.3535235E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_87465578-9C6D-4047-9691-5D508D54CFBF">
  <cim:IdentifiedObject.mRID>_87465578-9C6D-4047-9691-5D508D54CFBF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_1B7EBECF-388A-4864-9F88-6560DD778619">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_87465578-9C6D-4047-9691-5D508D54CFBF"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0002899318</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00065132128</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.7162714E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_D8A50157-8063-453F-AF39-9EA171F80979">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_87465578-9C6D-4047-9691-5D508D54CFBF"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00009817664</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00026321284</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-7.2356971E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_88A0A37D-6CA9-4592-8ADE-3736BD829DD6">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_87465578-9C6D-4047-9691-5D508D54CFBF"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00028676281</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00066182246</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.3535235E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_9797883F-33EC-46D2-9FA7-CCB5A891C156">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_87465578-9C6D-4047-9691-5D508D54CFBF"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000096933907</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00031174193</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.1382631E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_9A4EC909-2408-49F3-8B69-5359B7E96695">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_87465578-9C6D-4047-9691-5D508D54CFBF"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000095380479</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00023916577</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-4.3383115E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_DCFAEFD6-EBA2-44C5-A652-D83301CBAB77">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_87465578-9C6D-4047-9691-5D508D54CFBF"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00028433946</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00066983815</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.5271305E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_26A4D3C7-3921-48A5-9E95-B27E0282719B">
  <cim:IdentifiedObject.mRID>_26A4D3C7-3921-48A5-9E95-B27E0282719B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_E3596047-1340-4D9C-B407-7C64C2C8B167">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_26A4D3C7-3921-48A5-9E95-B27E0282719B"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00028676281</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00066182246</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.3535235E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_6CD9EE97-28D9-4F3B-8824-BD353C8F5B62">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_26A4D3C7-3921-48A5-9E95-B27E0282719B"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000095380479</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00023916577</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-4.3383115E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_BDDA4A10-18ED-4888-9448-2B0B5F689656">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_26A4D3C7-3921-48A5-9E95-B27E0282719B"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00028433946</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00066983815</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.5271305E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_F76FE8C9-9D73-4029-BBF3-7B493A684F50">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_26A4D3C7-3921-48A5-9E95-B27E0282719B"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000098176647</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00026321284</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-7.2356971E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_9FB95891-9E7F-49F1-8561-C2FC9AD7E4EE">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_26A4D3C7-3921-48A5-9E95-B27E0282719B"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000096933907</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00031174193</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.1382631E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_937E44BC-8C63-4135-A8B0-1B5215BF691C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_26A4D3C7-3921-48A5-9E95-B27E0282719B"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0002899318</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00065132128</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.7162714E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_457A19B7-4A0F-4247-9983-EE927C93A8CC">
  <cim:IdentifiedObject.mRID>_457A19B7-4A0F-4247-9983-EE927C93A8CC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>4</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_56DA6F5D-99BB-4541-9180-921647B2BCAD">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_457A19B7-4A0F-4247-9983-EE927C93A8CC"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00028676281</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00066182246</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.3535235E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_F522CD1D-3906-4E75-9A4A-642B932DF0C3">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_457A19B7-4A0F-4247-9983-EE927C93A8CC"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000098176647</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00026321284</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>7.2356971E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_7D9775C4-1291-46C8-A8D0-979BF5F34E46">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_457A19B7-4A0F-4247-9983-EE927C93A8CC"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0002899318</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00065132128</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.7162714E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_5B690679-1DE4-49EF-8A4F-CFEB8464D1C0">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_457A19B7-4A0F-4247-9983-EE927C93A8CC"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000095380479</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00023916577</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-4.3383115E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_5527BBA9-8A19-4672-9A71-BC1D9E6D90F8">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_457A19B7-4A0F-4247-9983-EE927C93A8CC"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000096933907</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00031174193</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.1382631E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B4E1428D-689C-4F93-AD0A-D192CB58A25D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_457A19B7-4A0F-4247-9983-EE927C93A8CC"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00028433946</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00066983815</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.5271305E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_0F460AD9-305D-4F14-8CCD-768562594179">
  <cim:IdentifiedObject.mRID>_0F460AD9-305D-4F14-8CCD-768562594179</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>5</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_3DDF86D3-7BAB-4E8C-9335-8D14D4337DDE">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0F460AD9-305D-4F14-8CCD-768562594179"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0002899318</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00065132128</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.7162714E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_BB066F23-3F56-4CFD-B2F5-88807C55825A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0F460AD9-305D-4F14-8CCD-768562594179"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000096933907</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00031174193</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.1382631E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_644F0998-9811-40D6-81CD-D5DB25BE9BD6">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0F460AD9-305D-4F14-8CCD-768562594179"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00028433946</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00066983815</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.5271305E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_CB89DE51-0231-460F-95A1-41F4EDFFA45A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0F460AD9-305D-4F14-8CCD-768562594179"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000098176647</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00026321284</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-7.2356971E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_93532F7D-45A4-4C9F-B963-EFEC7D538F6F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0F460AD9-305D-4F14-8CCD-768562594179"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000095380479</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00023916577</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-4.3383115E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_A7DEBFF8-959B-4EEA-9201-7701470E3DFC">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0F460AD9-305D-4F14-8CCD-768562594179"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00028676281</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00066182246</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.3535235E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_5EB9251D-7642-426A-9C7D-1CEF37E4DA1A">
  <cim:IdentifiedObject.mRID>_5EB9251D-7642-426A-9C7D-1CEF37E4DA1A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>6</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_EE0E32DE-E987-4A8E-9F21-23C3B5AE1253">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5EB9251D-7642-426A-9C7D-1CEF37E4DA1A"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00028433946</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00066983815</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.5271305E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_3D4DD42C-1798-4BD8-A36B-8A6F9F68983C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5EB9251D-7642-426A-9C7D-1CEF37E4DA1A"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000095380479</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00023916577</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-4.3383115E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B8C523B8-01E7-4ACA-B4A0-696B6827BF65">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5EB9251D-7642-426A-9C7D-1CEF37E4DA1A"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00028676281</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00066182246</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.3535235E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_51D93379-E90E-44E2-AA7E-DF341B65C689">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5EB9251D-7642-426A-9C7D-1CEF37E4DA1A"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000096933907</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00031174193</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.1382631E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_6E0B311C-BE9F-4419-87C4-2E49959CCEC7">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5EB9251D-7642-426A-9C7D-1CEF37E4DA1A"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000098176647</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00026321284</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-7.2356971E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_864BA497-F78C-49FF-A335-2DA15380ED29">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5EB9251D-7642-426A-9C7D-1CEF37E4DA1A"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0002899318</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00065132128</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.7162714E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_09FAEDA0-89FE-4C0C-8869-D032FD61D920">
  <cim:IdentifiedObject.mRID>_09FAEDA0-89FE-4C0C-8869-D032FD61D920</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>7</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_D3683AEF-62C5-4554-94BF-36014F2BED07">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_09FAEDA0-89FE-4C0C-8869-D032FD61D920"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00028433946</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00066983815</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.1784873E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_3980B0F7-62FD-4EF5-909A-6F17B4A14794">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_09FAEDA0-89FE-4C0C-8869-D032FD61D920"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000095380479</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00023916577</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-6.5546903E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_F3F1BB6B-0D53-4273-ACB5-A1BF834FFE01">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_09FAEDA0-89FE-4C0C-8869-D032FD61D920"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00028676281</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00066182246</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.2126619E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_360F0196-9755-49E7-99DC-606D405EE2FE">
  <cim:IdentifiedObject.mRID>_360F0196-9755-49E7-99DC-606D405EE2FE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>8</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_30632843-0DAA-4F20-A1A3-5CC5DB5218BD">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_360F0196-9755-49E7-99DC-606D405EE2FE"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00028433946</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00066983815</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.1784873E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_EFDA967E-66ED-419F-A316-D70F2B526203">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_360F0196-9755-49E7-99DC-606D405EE2FE"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000095380479</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00023916577</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-6.5546903E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_63FF61E1-02B2-4645-9C60-B44EFAD29C01">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_360F0196-9755-49E7-99DC-606D405EE2FE"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00028676281</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00066182246</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.2126619E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_164FAC12-B646-4F9B-805F-D66503D36E7D">
  <cim:IdentifiedObject.mRID>_164FAC12-B646-4F9B-805F-D66503D36E7D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>9</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_F83046F0-49E7-4146-AE19-CB2EF07EBC07">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_164FAC12-B646-4F9B-805F-D66503D36E7D"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00082592659</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00083729768</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.8080967E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_E530ECD7-688C-4A91-916B-CF675E22AF01">
  <cim:IdentifiedObject.mRID>_E530ECD7-688C-4A91-916B-CF675E22AF01</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>10</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_65D06E38-E6F0-4A8F-8CF9-A3B6F6D5FBC8">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_E530ECD7-688C-4A91-916B-CF675E22AF01"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00082592659</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00083729768</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.8080967E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_DF5B7C62-CB9D-47E4-B5E6-7D78016B92A5">
  <cim:IdentifiedObject.mRID>_DF5B7C62-CB9D-47E4-B5E6-7D78016B92A5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>11</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_ADA4839D-AC76-40C4-A6B4-4EA00B67B95F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_DF5B7C62-CB9D-47E4-B5E6-7D78016B92A5"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00082592659</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00083729768</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.8080967E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_E9EF8030-F7C1-4C40-824D-8B100C966B60">
  <cim:IdentifiedObject.mRID>_E9EF8030-F7C1-4C40-824D-8B100C966B60</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>12</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_E51F0241-F642-4BF6-AE28-537B02D49812">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_E9EF8030-F7C1-4C40-824D-8B100C966B60"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00094504344</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00046733327</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>4.1770197E-8</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_907B2032-32DC-49E1-9CE5-59C773E011FA">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_E9EF8030-F7C1-4C40-824D-8B100C966B60"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00032298875</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00017243051</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_1D2134FA-EA22-4D12-B72D-E48E90DE7CB4">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_E9EF8030-F7C1-4C40-824D-8B100C966B60"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0009524999</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00044502605</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>4.1770197E-8</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_A2324EC9-6337-463E-80AC-6B5B9D62DB64">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_E9EF8030-F7C1-4C40-824D-8B100C966B60"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00030596318</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00013402977</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_9FD08DB9-67B1-4130-9B91-0A1D72467807">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_E9EF8030-F7C1-4C40-824D-8B100C966B60"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00032298875</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00017243051</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_5B3ABB2D-4C55-4678-847B-B7088CF359E3">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_E9EF8030-F7C1-4C40-824D-8B100C966B60"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00094504344</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00046733327</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>4.1770197E-8</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_F880A77E-FF1F-4890-A9C6-CA6271A98148">
  <cim:IdentifiedObject.mRID>_F880A77E-FF1F-4890-A9C6-CA6271A98148</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>300</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_F510420D-56F3-440F-B0C0-9E6761B809FF">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_F880A77E-FF1F-4890-A9C6-CA6271A98148"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00083064901</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00082909558</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.3149372E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_19418869-AE3D-48F6-AA66-D1B5530A0998">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_F880A77E-FF1F-4890-A9C6-CA6271A98148"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00013055009</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00035909041</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-9.5148329E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_AB620FD6-BD57-4BDE-863F-3CEC50B2584A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_F880A77E-FF1F-4890-A9C6-CA6271A98148"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00082257118</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00084313857</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.1676136E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_E928C182-EBA6-4795-9BB8-C8874636EAE0">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_F880A77E-FF1F-4890-A9C6-CA6271A98148"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00013235206</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00031161765</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-6.1781482E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_1ECCA50D-5FED-4BD2-A039-35CEBA563C52">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_F880A77E-FF1F-4890-A9C6-CA6271A98148"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00012837529</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00028527152</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.8598669E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_74CDE950-B279-480D-8058-C0D7E43AA488">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_F880A77E-FF1F-4890-A9C6-CA6271A98148"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00082605086</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00083704913</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.0371908E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_C9D6BFCA-000A-4644-B4F4-E778D98AE075">
  <cim:IdentifiedObject.mRID>_C9D6BFCA-000A-4644-B4F4-E778D98AE075</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>301</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_468A292E-474B-4232-8E41-828F70A93713">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_C9D6BFCA-000A-4644-B4F4-E778D98AE075"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0011992464</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00087706544</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.1817805E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_324DA408-06ED-45CD-AF01-292051A23E7A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_C9D6BFCA-000A-4644-B4F4-E778D98AE075"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00014459308</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00040028732</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-8.9251655E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_D2C0FAD2-2906-4E97-B70C-D3B4B9FD477D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_C9D6BFCA-000A-4644-B4F4-E778D98AE075"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0011903608</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0008873802</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.0480646E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_419699CC-075B-49B5-8F4B-1DA3A1B95FE1">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_C9D6BFCA-000A-4644-B4F4-E778D98AE075"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00014658146</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00035362235</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-5.8419943E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_FAC584A4-DC94-4057-A650-87E04A3CF936">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_C9D6BFCA-000A-4644-B4F4-E778D98AE075"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00014216973</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00032547423</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.6976928E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_3097B036-A0DE-47A0-A815-0387FADE0B15">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_C9D6BFCA-000A-4644-B4F4-E778D98AE075"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0011942133</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00088290633</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.9299447E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_3AEE484A-0C9B-40CB-A497-BC9C2FFD3A5F">
  <cim:IdentifiedObject.mRID>_3AEE484A-0C9B-40CB-A497-BC9C2FFD3A5F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>302</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_35ABBD1B-ACF1-490B-A601-1B5385882A51">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3AEE484A-0C9B-40CB-A497-BC9C2FFD3A5F"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0017395276</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0009230479</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.6252954E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_13B3E387-3991-40B9-823E-D4975F18F443">
  <cim:IdentifiedObject.mRID>_13B3E387-3991-40B9-823E-D4975F18F443</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>303</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_9E61D203-573C-488F-A25C-794254F8792B">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_13B3E387-3991-40B9-823E-D4975F18F443"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0017395276</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0009230479</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.6252954E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_3A625369-5990-4AA0-9DA7-A48AF928E616">
  <cim:IdentifiedObject.mRID>_3A625369-5990-4AA0-9DA7-A48AF928E616</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>304</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_BB6FB525-5CD4-4A87-AE95-CC5CBDC8E024">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3A625369-5990-4AA0-9DA7-A48AF928E616"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0011940879</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00088309383</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.7114171E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_AE899EA6-2378-4528-8162-C9CC72353C11">
  <cim:IdentifiedObject.mRID>_AE899EA6-2378-4528-8162-C9CC72353C11</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>400</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_9FE407CB-B349-439E-B3FC-8405D0137820">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AE899EA6-2378-4528-8162-C9CC72353C11"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00028938648</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00068057743</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.5905807E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_9A48E324-1425-4132-9862-6026F76D0409">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AE899EA6-2378-4528-8162-C9CC72353C11"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00010240715</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00030686155</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-8.402338E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_A849607D-75A8-40C6-8D56-DFADA422721A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AE899EA6-2378-4528-8162-C9CC72353C11"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00029591404</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00065873688</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.9071518E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B2BC79A9-241C-48CB-A25F-6FADB87C35B6">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AE899EA6-2378-4528-8162-C9CC72353C11"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00010048031</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00024944619</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.7597778E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_D90A09EC-6841-494E-BA96-A0941C2E05D5">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AE899EA6-2378-4528-8162-C9CC72353C11"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00010372146</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0002808002</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-5.9543818E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_12C8E1A2-BB29-44E6-9A37-25E1D8B5A63E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AE899EA6-2378-4528-8162-C9CC72353C11"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00029188484</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00067216864</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.5825288E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_675A76C5-5956-4B22-8DBB-7DE625B7F0CD">
  <cim:IdentifiedObject.mRID>_675A76C5-5956-4B22-8DBB-7DE625B7F0CD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>601</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_CECDD75C-21F1-4037-8D76-CB200C7AC808">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_675A76C5-5956-4B22-8DBB-7DE625B7F0CD"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00021530512</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00063249374</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.914422E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_CCC4095C-FBE5-42E6-80B6-BFAFA707F0AD">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_675A76C5-5956-4B22-8DBB-7DE625B7F0CD"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000096933907</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00031174193</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.2401034E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_7831CA0E-68A1-4B62-9CDF-152719864D75">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_675A76C5-5956-4B22-8DBB-7DE625B7F0CD"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00020971278</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00065107274</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.7030987E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_D5AF7ABE-92E7-403D-B29A-291C7B3A8AA3">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_675A76C5-5956-4B22-8DBB-7DE625B7F0CD"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000098176647</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00026321284</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-7.8259858E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_82562194-0C37-4385-BB06-0AE08734AF19">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_675A76C5-5956-4B22-8DBB-7DE625B7F0CD"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000095380479</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00023916577</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-4.6086016E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_C728CC39-7291-4B2A-8553-5A4D8FF59637">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_675A76C5-5956-4B22-8DBB-7DE625B7F0CD"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00021213613</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00064299491</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.5035811E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_5A2EDAFF-6F82-414B-ABE8-9B3E2E4DE336">
  <cim:IdentifiedObject.mRID>_5A2EDAFF-6F82-414B-ABE8-9B3E2E4DE336</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>602</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_45391ECA-8791-40AE-B724-F3E6FF4FB06E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5A2EDAFF-6F82-414B-ABE8-9B3E2E4DE336"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00046764396</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00073408793</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.541111E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_C2110BBC-5092-4E8E-BFB3-2666D8167A12">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5A2EDAFF-6F82-414B-ABE8-9B3E2E4DE336"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000098176647</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00026321284</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-6.7212138E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_864F7772-E93F-42A3-8D8F-3DFFCC78D3F2">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5A2EDAFF-6F82-414B-ABE8-9B3E2E4DE336"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00046447497</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0007445891</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.2183163E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_F054AAEE-8761-4875-B869-15D234AA3388">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5A2EDAFF-6F82-414B-ABE8-9B3E2E4DE336"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000096933907</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00031174193</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.0504033E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_7EC6A1D0-CCD3-4B8D-8AE3-D4216D7E5FD4">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5A2EDAFF-6F82-414B-ABE8-9B3E2E4DE336"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000095380479</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00023916577</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-4.093497E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_5884A7C8-A5C2-4DBD-A7FE-A6BA60BA1F69">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5A2EDAFF-6F82-414B-ABE8-9B3E2E4DE336"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00046205162</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00075260479</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.3706108E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_6227D870-17FA-4461-A970-DBFF5972ABA6">
  <cim:IdentifiedObject.mRID>_6227D870-17FA-4461-A970-DBFF5972ABA6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>603</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_06C4941F-AD0B-44CD-ABB2-14A76F3C4FCD">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6227D870-17FA-4461-A970-DBFF5972ABA6"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00082605086</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00083704913</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.926403E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_4FEBB6F7-B542-4337-8ECB-0F67B4E6367B">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6227D870-17FA-4461-A970-DBFF5972ABA6"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00012837529</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00028527152</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-5.5915876E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B7FD23FD-9AB2-41B1-977C-9F0E060B6098">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6227D870-17FA-4461-A970-DBFF5972ABA6"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00082257118</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00084313857</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.8991254E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_F0A54F50-40B7-4285-B505-D9CFD5253CED">
  <cim:IdentifiedObject.mRID>_F0A54F50-40B7-4285-B505-D9CFD5253CED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>604</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_96783DAD-C9F1-49C5-8EB1-BBF5A6087B83">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_F0A54F50-40B7-4285-B505-D9CFD5253CED"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00082257118</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00084313857</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.8991254E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B5D7FD0B-C799-44D1-BA43-9525929A4088">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_F0A54F50-40B7-4285-B505-D9CFD5253CED"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00012837529</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00028527152</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-5.5915876E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_EB40D79B-7632-41B3-9129-E265E49B8D13">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_F0A54F50-40B7-4285-B505-D9CFD5253CED"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00082605086</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00083704913</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.926403E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_264B017F-B2D2-43AD-8872-715BB869906F">
  <cim:IdentifiedObject.mRID>_264B017F-B2D2-43AD-8872-715BB869906F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>605</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_B43C140E-27B0-450F-B4EC-AC92EFBC87FB">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_264B017F-B2D2-43AD-8872-715BB869906F"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00082592659</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00083729768</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.8080967E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_96999F88-C906-42D1-8F65-F494982F7958">
  <cim:IdentifiedObject.mRID>_96999F88-C906-42D1-8F65-F494982F7958</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>606</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_A88FEDDE-E0A5-4651-82AE-017003764584">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_96999F88-C906-42D1-8F65-F494982F7958"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00049597848</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00027731796</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.020305E-8</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_5821EFFF-C53E-4132-8C63-44A3A1B23AC0">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_96999F88-C906-42D1-8F65-F494982F7958"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00019834168</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000020380974</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_8EDFDDFE-E86B-4785-8833-4B31B24F294C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_96999F88-C906-42D1-8F65-F494982F7958"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00049032401</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0002510961</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.020305E-8</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_FFF1592F-D25D-46B0-8AB3-49E00FF5F58F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_96999F88-C906-42D1-8F65-F494982F7958"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00017702865</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-8.885607E-6</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_80BEBB79-45DD-4045-89CF-60D6A1E2AC18">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_96999F88-C906-42D1-8F65-F494982F7958"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00019834168</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000020380974</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_6FB6EFF4-6476-4979-AE2C-D7A3C7019920">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_96999F88-C906-42D1-8F65-F494982F7958"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00049597848</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00027731796</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.020305E-8</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_2638AF1F-E972-4359-8F87-23CA7C58B0FD">
  <cim:IdentifiedObject.mRID>_2638AF1F-E972-4359-8F87-23CA7C58B0FD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>607</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_FBEDEAC2-5D43-4D16-932A-79AD801E1F5F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2638AF1F-E972-4359-8F87-23CA7C58B0FD"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00083419083</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0003183906</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>5.5295265E-8</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_911C77A1-2CF3-4C29-ABE2-8CC843BFE9DF">
  <cim:IdentifiedObject.mRID>_911C77A1-2CF3-4C29-ABE2-8CC843BFE9DF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>721</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_891D1D1F-FBD0-4634-872C-DDAC63BAC965">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_911C77A1-2CF3-4C29-ABE2-8CC843BFE9DF"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00018181321</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00012259654</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.9287744E-8</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_4B2716BA-93BE-40C8-B2C3-4A0D889414FE">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_911C77A1-2CF3-4C29-ABE2-8CC843BFE9DF"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000041818281</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.00002286646</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_A0F77E28-3B56-477E-9BA7-54D82F59A60A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_911C77A1-2CF3-4C29-ABE2-8CC843BFE9DF"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00016441482</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00011806052</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.9287744E-8</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_74F51BCF-62B5-4C9C-AC1A-C42AF04D9549">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_911C77A1-2CF3-4C29-ABE2-8CC843BFE9DF"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00002094021</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.000025911178</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_31F0BEF2-AF08-415C-827F-82605BA6B41A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_911C77A1-2CF3-4C29-ABE2-8CC843BFE9DF"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000041818281</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.00002286646</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_8FFD7920-1062-44CC-9A10-0981D2F7E868">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_911C77A1-2CF3-4C29-ABE2-8CC843BFE9DF"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00018181321</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00012259654</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.9287744E-8</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_6B70E11A-7518-4F92-A0EB-BB8A8A15A3E1">
  <cim:IdentifiedObject.mRID>_6B70E11A-7518-4F92-A0EB-BB8A8A15A3E1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>722</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_B6C5E2CE-18AF-4C85-953E-BED11C6F96DD">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6B70E11A-7518-4F92-A0EB-BB8A8A15A3E1"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00029521345</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00018473365</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>7.9428381E-8</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_04EF49BA-35F3-45D5-A814-5B8B304EE21D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6B70E11A-7518-4F92-A0EB-BB8A8A15A3E1"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00010122137</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.000020256699</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_53007710-5676-410B-B83F-0BC5FA677A28">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6B70E11A-7518-4F92-A0EB-BB8A8A15A3E1"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00027887139</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00016640321</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>7.9428381E-8</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_E7C9341B-2936-49F7-8008-CA9048E0949D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6B70E11A-7518-4F92-A0EB-BB8A8A15A3E1"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.000076677205</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.000037717231</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_87CEC9B5-78F7-44FC-B11B-A8C72ED028D9">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6B70E11A-7518-4F92-A0EB-BB8A8A15A3E1"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00010122137</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.000020256699</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_9B85BED9-91C0-4BCE-B74A-EF5C10342E67">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6B70E11A-7518-4F92-A0EB-BB8A8A15A3E1"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00029521345</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00018473365</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>7.9428381E-8</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_4D28CC76-FE50-44A7-BACC-4E880CE05FDB">
  <cim:IdentifiedObject.mRID>_4D28CC76-FE50-44A7-BACC-4E880CE05FDB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>723</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_7E7493A2-E558-4198-B423-687156E1BB28">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4D28CC76-FE50-44A7-BACC-4E880CE05FDB"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00080380577</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00041712648</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>4.6502635E-8</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_28E3E251-1D0C-44ED-8589-5AE818D67F3B">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4D28CC76-FE50-44A7-BACC-4E880CE05FDB"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00030266991</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00013117146</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_664E54A1-5C54-4BC2-8AE6-9793AB275BFE">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4D28CC76-FE50-44A7-BACC-4E880CE05FDB"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00080914957</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00039307942</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>4.6502635E-8</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_30CA4045-9276-47D1-865A-EA0FA9970A32">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4D28CC76-FE50-44A7-BACC-4E880CE05FDB"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00028489869</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000094510558</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_2B55A422-CEF2-4ECB-8C8B-D3D16C153C7D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4D28CC76-FE50-44A7-BACC-4E880CE05FDB"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00030266991</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00013117146</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_AF73BA00-32D0-4875-92AF-393CE1ADF6F6">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4D28CC76-FE50-44A7-BACC-4E880CE05FDB"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00080380577</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00041712648</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>4.6502635E-8</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_32D01324-79D0-4C78-AC28-13B02FAFD0D7">
  <cim:IdentifiedObject.mRID>_32D01324-79D0-4C78-AC28-13B02FAFD0D7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>724</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_D47D4B35-412A-4F15-A55F-7F6933AF8A4E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_32D01324-79D0-4C78-AC28-13B02FAFD0D7"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0013018969</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00048205977</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.7435676E-8</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_6BA81CEC-BD76-414D-8869-B4020C150DA2">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_32D01324-79D0-4C78-AC28-13B02FAFD0D7"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00032336157</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00017013143</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_CFB73A6C-2E7B-4C53-8185-5A47846D849B">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_32D01324-79D0-4C78-AC28-13B02FAFD0D7"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0013091048</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00045969041</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.7435676E-8</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_42E69561-1144-4650-8FDD-5087A3489E15">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_32D01324-79D0-4C78-AC28-13B02FAFD0D7"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00030608745</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0001319171</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_5F5595A5-A12A-4AAD-95F4-2181C385E9F9">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_32D01324-79D0-4C78-AC28-13B02FAFD0D7"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00032336157</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00017013143</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_390525AD-CAF3-45C2-A8BA-0CF62A5F947B">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_32D01324-79D0-4C78-AC28-13B02FAFD0D7"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0013018969</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00048205977</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.7435676E-8</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:OperationalLimitSet rdf:ID="_E24D8C55-FA8F-46C3-893A-1BB208D5B0A2">
  <cim:IdentifiedObject.mRID>_E24D8C55-FA8F-46C3-893A-1BB208D5B0A2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_112.4_149.9</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_C446E8E4-8DC1-4FFA-BF05-7904D47E8213">
  <cim:IdentifiedObject.mRID>_C446E8E4-8DC1-4FFA-BF05-7904D47E8213</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_112.4_149.9_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E24D8C55-FA8F-46C3-893A-1BB208D5B0A2"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2E41772A-BB44-4E4A-A267-E5D6558236D5"/>
  <cim:CurrentLimit.value>112.41676</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_AFD32E8E-5C4F-499D-B987-AED522BD6E7F">
  <cim:IdentifiedObject.mRID>_AFD32E8E-5C4F-499D-B987-AED522BD6E7F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_112.4_149.9_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E24D8C55-FA8F-46C3-893A-1BB208D5B0A2"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_936A7D94-1C24-4E6A-9D65-0B18235AD297"/>
  <cim:CurrentLimit.value>149.88901</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_BB0C92B7-3095-4E0E-A2B6-6A44BC800172">
  <cim:IdentifiedObject.mRID>_BB0C92B7-3095-4E0E-A2B6-6A44BC800172</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_28.1_37.5</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_BEF86682-2A6F-46B4-8E21-90D4F1278ACE">
  <cim:IdentifiedObject.mRID>_BEF86682-2A6F-46B4-8E21-90D4F1278ACE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_28.1_37.5_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_BB0C92B7-3095-4E0E-A2B6-6A44BC800172"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2E41772A-BB44-4E4A-A267-E5D6558236D5"/>
  <cim:CurrentLimit.value>28.101582</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_9C8B2780-083F-4C78-81A5-A660276435E6">
  <cim:IdentifiedObject.mRID>_9C8B2780-083F-4C78-81A5-A660276435E6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_28.1_37.5_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_BB0C92B7-3095-4E0E-A2B6-6A44BC800172"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_936A7D94-1C24-4E6A-9D65-0B18235AD297"/>
  <cim:CurrentLimit.value>37.468776</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_408E75D7-A405-4CD3-ABA8-C177C0321211">
  <cim:IdentifiedObject.mRID>_408E75D7-A405-4CD3-ABA8-C177C0321211</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_763.3_1040.9</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_0586CEDE-FC08-47D4-AAA2-F5B9CF786A90">
  <cim:IdentifiedObject.mRID>_0586CEDE-FC08-47D4-AAA2-F5B9CF786A90</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_763.3_1040.9_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_408E75D7-A405-4CD3-ABA8-C177C0321211"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2E41772A-BB44-4E4A-A267-E5D6558236D5"/>
  <cim:CurrentLimit.value>763.32367</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_4A4636F5-F4E5-4BFA-B20C-4C5B44E0D1E3">
  <cim:IdentifiedObject.mRID>_4A4636F5-F4E5-4BFA-B20C-4C5B44E0D1E3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_763.3_1040.9_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_408E75D7-A405-4CD3-ABA8-C177C0321211"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_936A7D94-1C24-4E6A-9D65-0B18235AD297"/>
  <cim:CurrentLimit.value>1040.8959</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_94488440-CA0E-4956-9B57-0BCB4963C08D">
  <cim:IdentifiedObject.mRID>_94488440-CA0E-4956-9B57-0BCB4963C08D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_22.9_31.2</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_3960284F-B04E-4FD5-BFFD-17360A4EB3A2">
  <cim:IdentifiedObject.mRID>_3960284F-B04E-4FD5-BFFD-17360A4EB3A2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_22.9_31.2_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_94488440-CA0E-4956-9B57-0BCB4963C08D"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2E41772A-BB44-4E4A-A267-E5D6558236D5"/>
  <cim:CurrentLimit.value>22.89971</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_9924FB7E-9E37-44E9-8267-E682019E48FD">
  <cim:IdentifiedObject.mRID>_9924FB7E-9E37-44E9-8267-E682019E48FD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_22.9_31.2_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_94488440-CA0E-4956-9B57-0BCB4963C08D"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_936A7D94-1C24-4E6A-9D65-0B18235AD297"/>
  <cim:CurrentLimit.value>31.226878</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_A94A10F0-1CA6-43B5-AB8C-D62DE6D49FB0">
  <cim:IdentifiedObject.mRID>_A94A10F0-1CA6-43B5-AB8C-D62DE6D49FB0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_915.9_1249.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_6531F1FA-7482-448F-9F83-A4D0617BEC47">
  <cim:IdentifiedObject.mRID>_6531F1FA-7482-448F-9F83-A4D0617BEC47</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_915.9_1249.0_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_A94A10F0-1CA6-43B5-AB8C-D62DE6D49FB0"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2E41772A-BB44-4E4A-A267-E5D6558236D5"/>
  <cim:CurrentLimit.value>915.90341</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_F92CA819-AA30-4881-9886-3A5E7EDEE0FB">
  <cim:IdentifiedObject.mRID>_F92CA819-AA30-4881-9886-3A5E7EDEE0FB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_915.9_1249.0_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_A94A10F0-1CA6-43B5-AB8C-D62DE6D49FB0"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_936A7D94-1C24-4E6A-9D65-0B18235AD297"/>
  <cim:CurrentLimit.value>1248.9592</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_01D0A907-FABE-4E9D-B00B-53D99FD34E37">
  <cim:IdentifiedObject.mRID>_01D0A907-FABE-4E9D-B00B-53D99FD34E37</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_22.9_31.3</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_42CE12EA-130C-4632-8B66-579CEAD1C1DC">
  <cim:IdentifiedObject.mRID>_42CE12EA-130C-4632-8B66-579CEAD1C1DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_22.9_31.3_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2E41772A-BB44-4E4A-A267-E5D6558236D5"/>
  <cim:CurrentLimit.value>22.916667</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_3533B6E4-CCA7-4E31-98BF-E6A08C6081DC">
  <cim:IdentifiedObject.mRID>_3533B6E4-CCA7-4E31-98BF-E6A08C6081DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_22.9_31.3_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_01D0A907-FABE-4E9D-B00B-53D99FD34E37"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_936A7D94-1C24-4E6A-9D65-0B18235AD297"/>
  <cim:CurrentLimit.value>31.25</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_43327020-3055-4A62-9D12-DFD453A021EC">
  <cim:IdentifiedObject.mRID>_43327020-3055-4A62-9D12-DFD453A021EC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_11.5_15.6</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_3220A38A-FA30-4107-A17A-27BD9A23934F">
  <cim:IdentifiedObject.mRID>_3220A38A-FA30-4107-A17A-27BD9A23934F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_11.5_15.6_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2E41772A-BB44-4E4A-A267-E5D6558236D5"/>
  <cim:CurrentLimit.value>11.458333</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_FB3A1B81-0FE8-4868-B378-2D2453BBEB32">
  <cim:IdentifiedObject.mRID>_FB3A1B81-0FE8-4868-B378-2D2453BBEB32</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_11.5_15.6_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_43327020-3055-4A62-9D12-DFD453A021EC"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_936A7D94-1C24-4E6A-9D65-0B18235AD297"/>
  <cim:CurrentLimit.value>15.625</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_E86D21B8-0B13-4712-B27D-B83756229240">
  <cim:IdentifiedObject.mRID>_E86D21B8-0B13-4712-B27D-B83756229240</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_45.8_62.5</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_D47ED2A3-6D40-4B71-867E-973853A4B179">
  <cim:IdentifiedObject.mRID>_D47ED2A3-6D40-4B71-867E-973853A4B179</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_45.8_62.5_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E86D21B8-0B13-4712-B27D-B83756229240"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2E41772A-BB44-4E4A-A267-E5D6558236D5"/>
  <cim:CurrentLimit.value>45.833333</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_B5471E21-05A0-468C-A365-7031E0E75621">
  <cim:IdentifiedObject.mRID>_B5471E21-05A0-468C-A365-7031E0E75621</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_45.8_62.5_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E86D21B8-0B13-4712-B27D-B83756229240"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_936A7D94-1C24-4E6A-9D65-0B18235AD297"/>
  <cim:CurrentLimit.value>62.5</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB">
  <cim:IdentifiedObject.mRID>_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_400.0_600.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_9249B224-6C6D-40AF-9648-D7506BE61F91">
  <cim:IdentifiedObject.mRID>_9249B224-6C6D-40AF-9648-D7506BE61F91</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_400.0_600.0_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2E41772A-BB44-4E4A-A267-E5D6558236D5"/>
  <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_F132EF56-3FF6-45BE-AA9E-5BA72915E2C6">
  <cim:IdentifiedObject.mRID>_F132EF56-3FF6-45BE-AA9E-5BA72915E2C6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_400.0_600.0_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2B37F37C-2BFB-4A41-9FD4-5E466197F9FB"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_936A7D94-1C24-4E6A-9D65-0B18235AD297"/>
  <cim:CurrentLimit.value>600</cim:CurrentLimit.value>
</cim:CurrentLimit>
</rdf:RDF>
